# [PDF] Protective Relaying: Principles and Applications

**Fonte:** https://portal.tpu.ru/SHARED/k/KRIVOVA_LV/Uchebnaya/Tab/Power%20Plant%20Engineering-1.pdf

Protective Relaying Principles and Applications Third Edition  2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
POWER ENGINEERING Series Editor H. Lee Willis KEMA T&D Consulting Raleigh, North Carolina Advisory Editor Muhammad H. Rashid University of West Florida Pensacola, Florida 1.
Power Distribution Planning Reference Book, H. Lee Willis 2.
Transmission Network Protection: Theory and Practice, Y. G. Paithankar 3.
Electrical Insulation in Power Systems, N. H. Malik, A. A. Al-Arainy, and M. I. Qureshi 4.
Electrical Power Equipment Maintenance and Testing, Paul Gill 5.
Protective Relaying: Principles and Applications, Second Edition, J. Lewis Blackburn 6.
Understanding Electric Utilities and De-Regulation, Lorrin Philipson and H. Lee Willis 7.
Electrical Power Cable Engineering, William A. Thue 8.
Electric Systems, Dynamics, and Stability with Artificial Intelligence Applications, James A. Momoh and Mohamed E. El-Hawary 9.
Insulation Coordination for Power Systems, Andrew R. Hileman 10.
Distributed Power Generation: Planning and Evaluation, H. Lee Willis and Walter G. Scott 11.
Electric Power System Applications of Optimization, James A. Momoh 12.
Aging Power Delivery Infrastructures, H. Lee Willis, Gregory V. Welch, and Randall R. Schrieber 13.
Restructured Electrical Power Systems: Operation, Trading, and Volatility, Mohammad Shahidehpour and Muwaffaq Alomoush 14.
Electric Power Distribution Reliability, Richard E. Brown  2006 by Taylor & Francis Group, LLC.
15.
Computer-Aided Power System Analysis, Ramasamy Natarajan 16.
Power System Analysis: Short-Circuit Load Flow and Harmonics, J. C. Das 17.
Power Transformers: Principles and Applications, John J. Winders, Jr.
18.
Spatial Electric Load Forecasting: Second Edition, Revised and Expanded, H. Lee Willis 19.
Dielectrics in Electric Fields, Gorur G. Raju 20.
Protection Devices and Systems for High-Voltage Applications, Vladimir Gurevich 21.
Electrical Power Cable Engineering, Second Edition, William Thue 22.
Vehicular Electric Power Systems: Land, Sea, Air, and Space Vehicles, Ali Emadi, Mehrdad Ehsani, and John Miller 23.
Power Distribution Planning Reference Book, Second Edition, H. Lee Willis 24.
Power System State Estimation: Theory and Implementation, Ali Abur 25.
Transformer Engineering: Design and Practice, S.V. Kulkarni and S. A. Khaparde 26.
Power System Capacitors, Ramasamy Natarajan 27.
Understanding Electric Utilities and De-regulation: Second Edition, Lorrin Philipson and H. Lee Willis 28.
Control and Automation of Electric Power Distribution Systems, James Northcote-Green and Robert G. Wilson 29.
Protective Relaying for Power Generation Systems, Donald Reimert 30.
Protective Relaying: Principles and Applications, Third Edition, J. Lewis Blackburn and Thomas J. Domin  2006 by Taylor & Francis Group, LLC.
Protective Relaying Principles and Applications J. Lewis Blackburn Thomas J. Domin Third Edition CRC Press is an imprint of the Taylor & Francis Group, an informa business Boca Raton London New York  2006 by Taylor & Francis Group, LLC.
CRC Press Taylor & Francis Group 6000 Broken Sound Parkway NW, Suite 300 Boca Raton, FL 33487-2742 © 2007 by Taylor & Francis Group, LLC CRC Press is an imprint of Taylor & Francis Group, an Informa business No claim to original U.S. Government works Printed in the United States of America on acid-free paper 10 9 8 7 6 5 4 3 2 1 International Standard Book Number-10: 1-57444-716-5 (Hardcover) International Standard Book Number-13: 978-1-57444-716-3 (Hardcover) This book contains information obtained from authentic and highly regarded sources. Reprinted material is quoted with permission, and sources are indicated. A wide variety of references are listed. Reasonable efforts have been made to publish reliable data and information, but the author and the publisher cannot assume responsibility for the validity of all materials or for the consequences of their use. No part of this book may be reprinted, reproduced, transmitted, or utilized in any form by any electronic, mechanical, or other means, now known or hereafter invented, including photocopying, microfilming, and recording, or in any information storage or retrieval system, without written permission from the publishers.
For permission to photocopy or use material electronically from this work, please access www.copyright.
com (http://www.copyright.com/) or contact the Copyright Clearance Center, Inc. (CCC) 222 Rosewood Drive, Danvers, MA 01923, 978-750-8400. CCC is a not-for-profit organization that provides licenses and registration for a variety of users. For organizations that have been granted a photocopy license by the CCC, a separate system of payment has been arranged.
Trademark Notice: Product or corporate names may be trademarks or registered trademarks, and are used only for identification and explanation without intent to infringe.
Visit the Taylor & Francis Web site at http://www.taylorandfrancis.com and the CRC Press Web site at http://www.crcpress.com  2006 by Taylor & Francis Group, LLC.
Preface to the Third Edition The third edition of Protective Relaying incorporates information on new developments and topics in protective relaying that has emerged since the second edition was published. This time span represents a dynamic period that involved significant technological advances and revolutionary structural changes within the electric power industry. The format of this book remains similar to the previous editions and retains the full scope of fundamentals of protection that have been presented by Lewis Blackburn in a most elegant and understandable manner. I have taken on the task of updating and expanding Blackburn’s work with humility and honor.
From a technical standpoint, significant advances in the development and application of digital processing devices in power system protection and control continue. A considerable amount of new material is presented on this subject along with the benefits and problems associated with applying such microprocessor-based devices in protection schemes. Over recent years, structural changes within the electric utility industry have changed the man-ner in which segments of power systems are owned and networks are devel-oped. The impacts of these changes with respect to the system protection function are discussed in this edition. In addition, structural and regulatory changes have promoted the installation of generators with a wide range of sizes at locations that are distributed throughout power transmission and distribution systems. A discussion of protection requirements at the intercon-nection location for such distributed generation has been added to the text.
New material is also presented on the application of protective systems and limiters in generator excitation systems. Other areas that have been added or significantly expanded include capacitor bank protection, underfrequency load-shedding scheme designs and performance, voltage collapse and mitiga-tion, special protection schemes, fault and event recording, fault location techniques, and the latest advances in transformer protection. All existing material in the text has been reviewed and updated as appropriate.
An addition that I hope will be rewarding to the reader is the inclusion of my personal insights on the practical application and performance aspects of power system protection and operations. These perspectives have been gained during my career, spanning over 40 years, as a protection engineer at a midsized electric utility and as a consultant to various electric power entities throughout the world. Through this experience, I believe that I have gained a peek into, and an appreciation of, many of the significant issues that confront and challenge engineers attempting to develop a background and intuition in  2006 by Taylor & Francis Group, LLC.
power system protection. The insights presented are personal and practical, more than theoretical, and are intended to add a real-life perspective to the text. It is hoped that this material will help put various protection practices into a clearer perspective and provide useful information to improve the effectiveness of engineers working in the highly challenging and rewarding field of protective relaying.
Thomas J. Domin  2006 by Taylor & Francis Group, LLC.
Preface to the Second Edition This new edition of Protective Relaying has been written to update and expand the treatment of many important topics in the first edition, which was published in 1987. The structure is similar to that of the first edition, but each chapter has been carefully reviewed and changes have been made throughout to clarify material, present advances in relaying for the protection of power systems, and add additional examples. The chapter on generator protection has been completely rewritten to reflect current governmental rules and regulations. Many figures are now displayed in a more compact form, which makes them easier to refer to. As in the first edition, additional problems are provided at the back of the book for further study. I have tried again to present the material in a straightforward style, focusing on what will be most useful to the reader. I hope that this volume will be as well received as the first edition was.
J. Lewis Blackburn  2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
Preface to the First Edition Protective relaying is a vital part of any electric power system: unnecessary during normal operation but very important during trouble, faults, and abnormal disturbances. Properly applied protective relaying initiates the disconnection of the trouble area while operation and service in the rest of the system continue.
This book presents the fundamentals and basic technology of application of protective relays in electric power systems and documents the protec-tion practices in common use. The objective is to provide a useful reference for practicing engineers and technicians as well as a practical book for college-level courses in the power field. Applications with examples are included for both utility and industrial–commercial systems generally operating above 480 V.
Protective relay designs vary with different manufacturers and are con-stantly changing, especially as solid-state technology impacts this area. How-ever, protective relaying applications remain the same: relatively independent of designs and their trends. As a result, design aspects are not emphasized in this book. This area is best covered by individual manufacturer’s information.
Protective relaying can be considered a vertical specialty with a horizontal vantage point; thus, although specialized, it is involved with and requires knowledge of all of the equipment required in the generation, transmission, distribution, and utilization of electrical power. In addition, it requires an understanding of how the system performs normally as well as during faults and abnormal conditions. As a result, this subject provides an excellent background for specialized study in any of the individual areas and is espe-cially important for system planning, operation, and management.
Friends and associates of 50 years and students within Westinghouse, the IEEE, CIGRE, many utilities, and industrial companies around the world have directly or indirectly contributed to this book. Their contributions and support are gratefully acknowledged.
Special acknowledgment and thanks are extended to Rich Duncan for his enthusiastic encouragement and support during the preparation of this manuscript and to W.A. Elmore, T.D. Estes, C.H. Griffin, R.E. Hart, C.J. Heffernan, and H.J. Li for photographic and additional technical help.
In addition, I express my gratitude to Dr. Eileen Gardiner of Marcel Dekker, Inc., who most patiently encouraged and supported this effort.
J. Lewis Blackburn  2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
Author Thomas J. Domin is a registered professional engineer in the state of Pennsylvania with extensive experience working with electrical power sys-tems. His work background includes over 40 years of experience in working for PPL, Inc., a midsized electric utility headquartered in Allentown, Penn-sylvania. A major portion of this experience has been in the area of protective relaying with a major focus on the application and coordination of protective facilities on electrical power systems. The scope of his work covers electrical facilities extending from high-voltage transmission systems down through low-voltage distribution systems and includes the development of protection requirements and analysis of protection performance for power system lines, transformers, generators, capacitors, power plant auxiliary equipment, and interties with nonutility facilities. His experience includes the development of protection philosophies, standards, and practices; the specification of relaying and control logic requirements for protective systems; the development of specifications for protective relay settings; and the analysis of disturbances in electric power systems. He has also studied and analyzed generator excitation control systems, voltage control, load flow, system stability, and system operations and has worked on the development of expansion planning studies for electric utility systems. In addition to working on electrical systems within the United States, Mr. Domin has also worked on a variety of international projects involving electrical protection and power system operations.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
Table of Contents Chapter 1 Introduction and General Philosophies 1.1 Introduction and Definitions 1.2 Typical Protective Relays and Relay Systems 1.3 Typical Power Circuit Breakers 1.4 Nomenclature and Device Numbers 1.5 Typical Relay and Circuit Breaker Connections 1.6 Basic Objectives of System Protection 1.6.1 Reliability 1.6.2 Selectivity 1.6.3 Speed 1.6.4 Simplicity 1.6.5 Economics 1.6.6 General Summary 1.7 Factors Affecting the Protection System 1.7.1 Economics 1.7.2 Personality Factor 1.7.3 Location of Disconnecting and Input Devices 1.7.4 Available Fault Indicators 1.8 Classification of Relays 1.8.1 Protective Relays 1.8.2 Regulating Relays 1.8.3 Reclosing, Synchronism Check, and Synchronizing Relays 1.8.4 Monitoring Relays 1.8.5 Auxiliary Relays 1.8.6 Other Relay Classifications 1.9 Protective Relay Performance 1.9.1 Correct Operation 1.9.2 Incorrect Operation 1.9.3 No Conclusion 1.10 Principles of Relay Application 1.11 Information for Application 1.11.1 System Configuration 1.11.2 Impedance and Connection of the Power Equipment, System Frequency, System Voltage, and System Phase Sequence  2006 by Taylor & Francis Group, LLC.
1.11.3 Existing Protection and Problems 1.11.4 Operating Procedures and Practices 1.11.5 Importance of the System Equipment Being Protected 1.11.6 System Fault Study 1.11.7 Maximum Loads and System Swing Limits 1.11.8 Current and Voltage Transformer Locations, Connections, and Ratios 1.11.9 Future Expansion 1.12 Structural Changes within the Electric Power Industry 1.13 Reliability and Protection Standards Bibliography Chapter 2 Fundamental Units: Per Unit and Percent Values 2.1 Introduction 2.2 Per Unit and Percent Definitions 2.3 Advantages of Per Unit and Percent 2.4 General Relations between Circuit Quantities 2.5 Base Quantities 2.6 Per Unit and Percent Impedance Relations 2.7 Per Unit and Percent Impedances of Transformer Units 2.7.1 Transformer Bank Example 2.8 Per Unit and Percent Impedances of Generators 2.9 Per Unit and Percent Impedances of Overhead Lines 2.10 Changing Per Unit (Percent) Quantities to Different Bases 2.10.1 Example: Base Conversion with Equation 2.34 2.10.2 Example: Base Conversion Requiring Equation 2.33 Bibliography Chapter 3 Phasors and Polarity 3.1 Introduction 3.2 Phasors 3.2.1 Phasor Representation 3.2.2 Phasor Diagrams for Sinusoidal Quantities 3.2.3 Combining Phasors 3.2.4 Phasor Diagrams Require a Circuit Diagram 3.2.5 Nomenclature for Current and Voltage 3.2.5.1 Current and Flux 3.2.5.2 Voltage 3.2.6 Phasor Diagram 3.3 Circuit and Phasor Diagrams for a Balanced Three-Phase Power System  2006 by Taylor & Francis Group, LLC.
3.4 Phasor and Phase Rotation 3.5 Polarity 3.5.1 Transformer Polarity 3.5.2 Relay Polarity 3.6 Application of Polarity for Phase-Fault Directional Sensing 3.6.1 908–608 Connection for Phase-Fault Protection 3.7 Directional Sensing for Ground Faults: Voltage Polarization 3.8 Directional Sensing for Ground Faults: Current Polarization 3.9 Other Directional-Sensing Connections 3.10 Application Aspects of Directional Relaying 3.11 Summary Chapter 4 Symmetrical Components: A Review 4.1 Introduction and Background 4.2 Positive-Sequence Set 4.3 Nomenclature Convenience 4.4 Negative-Sequence Set 4.5 Zero-Sequence Set 4.6 General Equations 4.7 Sequence Independence 4.8 Positive-Sequence Sources 4.9 Sequence Networks 4.9.1 Positive-Sequence Network 4.9.2 Negative-Sequence Network 4.9.3 Zero-Sequence Network 4.9.4 Sequence Network Reduction 4.10 Shunt Unbalance Sequence Network Interconnections 4.10.1 Fault Impedance 4.10.2 Substation and Tower-Footing Impedance 4.10.3 Sequence Interconnections for Three-Phase Faults 4.10.4 Sequence Interconnections for Single-Phase-to-Ground Faults 4.10.5 Sequence Interconnections for Phase-to-Phase Faults 4.10.6 Sequence Interconnections for Double-Phase-to-Ground Faults 4.10.7 Other Sequence Interconnections for Shunt System Conditions 4.11 Example: Fault Calculations on a Typical System Shown in Figure 4.16 4.11.1 Three-Phase Fault at Bus G 4.11.2 Single-Phase-to-Ground Fault at Bus G 4.12 Example: Fault Calculation for Autotransformers 4.12.1 Single-Phase-to-Ground Fault at H Calculation  2006 by Taylor & Francis Group, LLC.
4.13 Example: Open-Phase Conductor 4.14 Example: Open Phase Falling to Ground on One Side 4.15 Series and Simultaneous Unbalances 4.16 Overview 4.16.1 Voltage and Current Phasors for Shunt Faults 4.16.2 System Voltage Profiles during Faults 4.16.3 Unbalanced Currents in the Unfaulted Phases for Phase-to-Ground Faults in Loop Systems 4.16.4 Voltage and Current Fault Phasors for All Combinations of the Different Faults 4.17 Summary Bibliography Appendix 4.1 Short-Circuit MVA and Equivalent Impedance Appendix 4.2 Impedance and Sequence Connections for Transformer Banks Appendix 4.3 Sequence Phase Shifts through Wye–Delta Transformer Banks Chapter 5 Relay Input Sources 5.1 Introduction 5.2 Equivalent Circuits of Current and Voltage Transformers 5.3 Current Transformers for Protection Applications 5.4 Current Transformer Performance on a Symmetrical AC Component 5.4.1 Performance by Classic Analysis 5.4.2 Performance by CT Characteristic Curves 5.4.3 Performance by ANSI=IEEE Standard Accuracy Classes 5.4.4 IEC Standard Accuracy Classes 5.5 Secondary Burdens during Faults 5.6 CT Selection and Performance Evaluation for Phase Faults 5.6.1 CT Ratio Selection for Phase-Connected Equipment 5.6.2 Select the Relay Tap for the Phase-Overcurrent Relays 5.6.3 Determine the Total Connected Secondary Load (Burden) in Ohms 5.6.4 Determine the CT Performance Using the ANSI=IEEE Standard 5.6.4.1 When Using a Class T CT 5.6.4.2 When Using a Class C CT and Performance by the ANSI=IEEE Standard 5.6.4.3 When Using a Class C CT and Performance with the CT Excitation Curves  2006 by Taylor & Francis Group, LLC.
5.7 Performance Evaluation for Ground Relays 5.8 Effect of Unenergized CTs on Performance 5.9 Flux Summation Current Transformer 5.10 Current Transformer Performance on the DC Component 5.11 Summary: Current Transformer Performance Evaluation 5.11.1 Saturation on Symmetrical AC Current Input Resulting from the CT Characteristics and the Secondary Load 5.11.2 Saturation by the DC Offset of the Primary AC Current 5.12 Current Transformer Residual Flux and Subsidence Transients 5.13 Auxiliary Current Transformers in CT Secondary Circuits 5.14 Voltage Transformers for Protective Applications 5.15 Optical Sensors Bibliography Chapter 6 Protection Fundamentals and Basic Design Principles 6.1 Introduction 6.2 Differential Principle 6.3 Overcurrent-Distance Protection and the Basic Protection Problem 6.3.1 Time Solution 6.3.2 Communication Solution 6.4 Backup Protection: Remote vs. Local 6.5 Basic Design Principles 6.5.1 Time–Overcurrent Relays 6.5.2 Instantaneous Current–Voltage Relays 6.5.3 Directional-Sensing Power Relays 6.5.4 Polar Unit 6.5.5 Phase Distance Relays 6.5.5.1 Balanced Beam Type: Impedance Characteristic 6.5.6 R–X Diagram 6.5.7 MHO Characteristic 6.5.8 Single-Phase MHO Units 6.5.9 Polyphase MHO Units 6.5.9.1 Three-Phase Fault Units 6.5.9.2 Phase-to-Phase Fault Units 6.5.10 Other MHO Units 6.5.11 Reactance Units 6.6 Ground Distance Relays  2006 by Taylor & Francis Group, LLC.
6.7 Solid-State Microprocessor Relays 6.8 Summary Bibliography Chapter 7 System-Grounding Principles 7.1 Introduction 7.2 Ungrounded Systems 7.3 Transient Overvoltages 7.4 Grounded-Detection Methods for Ungrounded Systems 7.4.1 Three-Voltage Transformers 7.4.2 Single-Voltage Transformers 7.5 High-Impedance-Grounding Systems 7.5.1 Resonant Grounding 7.5.2 High-Resistance Grounding 7.5.3 Example: Typical High-Resistance Neutral Grounding 7.5.4 Example: Typical High-Resistance Grounding with Three Distribution Transformers 7.6 System Grounding for Mine or Other Hazardous-Type Applications 7.7 Low-Impedance Grounding 7.7.1 Example: Typical Low-Resistance Neutral Reactor Grounding 7.7.2 Example: Typical Low-Resistance Neutral Resistance Grounding 7.8 Solid (Effective) Grounding 7.8.1 Example: Solid Grounding 7.8.2 Ground Detection on Solid-Grounded Systems 7.9 Ferroresonance in Three-Phase Power Systems 7.9.1 General Summary for Ferroresonance for Distribution Systems 7.9.2 Ferroresonance at High Voltages 7.10 Safety Grounding 7.11 Grounding Summary and Recommendations Bibliography Chapter 8 Generator Protection=Intertie Protection for Distributed Generation 8.1 Introduction 8.1.1 Historical Perspectives 8.1.2 Bulk Power Generators 8.1.3 Distributed Generators 8.1.4 Potential Problems  2006 by Taylor & Francis Group, LLC.
8.2 Generator Connections and Overview of Typical Protection 8.3 Stator Phase-Fault Protection for All Size Generators 8.3.1 Differential Protection (87) for Small kVA (MVA) Generators 8.3.2 Multi-CT Differential Protection (87) for All Size Generators 8.3.3 High-Impedance Voltage Differential Protection for Generators 8.3.4 Direct-Connected Generator Current Differential Example 8.3.5 Phase Protection for Small Generators That Do Not Use Differentials 8.3.6 Unit Generator Current Differential (87) Example for Phase Protection 8.4 Unit Transformer Phase-Fault Differential Protection (87TG) 8.5 Phase-Fault Backup Protection (51 V) or (21) 8.5.1 Voltage-Controlled or Voltage-Restraint Time–Overcurrent (51 V) Backup Protection 8.5.2 Phase-Distance (21) Backup Protection 8.6 Negative-Sequence Current Backup Protection 8.7 Stator Ground-Fault Protection 8.7.1 Ground-Fault Protection for Single Medium or Small Wye-Connected Generators 8.7.2 Ground-Fault Protection of Multiple Medium or Small Wye- or Delta-Connected Generators 8.7.3 Ground-Fault Protection for Ungrounded Generators 8.7.4 Ground-Fault Protection for Very Small, Solidly Grounded Generators 8.7.5 Ground-Fault Protection for Unit-Connected Generators Using High-Impedance Neutral Grounding 8.7.6 Added Protection for 100% Generator Ground Protection with High-Resistance Grounding 8.7.7 High-Voltage Ground-Fault Coupling Can Produce V0 in High-Impedance-Grounding Systems 8.7.8 Ground-Fault Protection for Multidirect-Connected Generators Using High-Resistance Grounding 8.8 Multiple Generator Units Connected Directly to a Transformer: Grounding and Protection 8.9 Field Ground Protection (64) 8.10 Generator Off-Line Protection 8.11 Reduced or Lost Excitation Protection (40) 8.11.1 Loss of Excitation Protection with Distance (21) Relays 8.11.2 Loss of Excitation Protection with a Var-Type Relay  2006 by Taylor & Francis Group, LLC.
8.12 Generator Protection for System Disturbances and Operational Hazards 8.12.1 Loss of Prime-Mover: Generator Motoring (32) 8.12.2 Overexcitation: Volts per Hertz Protection (24) 8.12.3 Inadvertent Energization: Nonsynchronized Connection (67) 8.12.4 Breaker Pole Flashover (61) 8.12.5 Thermal Overload (49) 8.12.6 Off-Frequency Operation 8.12.7 Overvoltage 8.12.8 Loss of Synchronism: Out-of-Step 8.12.9 Subsynchronous Oscillations 8.13 Loss of Voltage Transformer Signal 8.14 Generator Breaker Failure 8.15 Excitation System Protection and Limiters 8.15.1 Field Grounds 8.15.2 Field Overexcitation 8.15.3 Field Underexcitation 8.15.4 Practical Considerations 8.16 Synchronous Condenser Protection 8.17 Generator-Tripping Systems 8.18 Station Auxiliary Service System 8.19 Distributed Generator Intertie Protection 8.19.1 Power Quality Protection 8.19.2 Power System Fault Protection 8.19.3 System Protection for Faults on Distributed Generator Facilities 8.19.4 Other Intertie Protection Considerations 8.19.5 Induction Generators 8.19.6 Practical Considerations of Distributed Generation 8.20 Protection Summary Bibliography Chapter 9 Transformer, Reactor, and Shunt Capacitor Protection 9.1 Transformers 9.2 Factors Affecting Differential Protection 9.3 False Differential Current 9.3.1 Magnetization Inrush 9.3.2 Overexcitation 9.3.3 Current Transformer Saturation 9.4 Transformer Differential Relay Characteristics 9.5 Application and Connection of Transformer Differential Relays  2006 by Taylor & Francis Group, LLC.
9.6 Example: Differential Protection Connections for a Two-Winding Wye–Delta Transformer Bank 9.6.1 First Step: Phasing 9.6.2 Second Step: CT Ratio and Tap Selections 9.7 Load Tap-Changing Transformers 9.8 Example: Differential Protection Connections for Multiwinding Transformer Bank 9.9 Application of Auxiliaries for Current Balancing 9.10 Paralleling CTs in Differential Circuits 9.11 Special Connections for Transformer Differential Relays 9.12 Differential Protection for Three-Phase Banks of Single-Phase Transformer Units 9.13 Ground (Zero-Sequence) Differential Protection for Transformers 9.14 Equipment for Transfer Trip Systems 9.14.1 Fault Switch 9.14.2 Communication Channel 9.14.3 Limited Fault-Interruption Device 9.15 Mechanical Fault-Detection for Transformers 9.15.1 Gas Detection 9.15.2 Sudden Pressure 9.16 Grounding Transformer Protection 9.17 Ground Differential Protection with Directional Relays 9.18 Protection of Regulating Transformers 9.19 Transformer Overcurrent Protection 9.20 Transformer Overload-Through-Fault-Withstand Standards 9.21 Examples: Transformer Overcurrent Protection 9.21.1 An Industrial Plant or Similar Facility Served by a 2500 kVA, 12 kV: 480 V Transformer with 5.75% Impedance 9.21.2 A Distribution or Similar Facility Served by a 7500 kVA, 115: 12 kV Transformer with 7.8% Impedance 9.21.3 A Substation Served by a 12=16=20 MVA, 115: 12.5 kV Transformer with 10% Impedance 9.22 Transformer Thermal Protection 9.23 Overvoltage on Transformers 9.24 Summary: Typical Protection for Transformers 9.24.1 Individual Transformer Units 9.24.2 Parallel Transformer Units  2006 by Taylor & Francis Group, LLC.
9.24.3 Redundancy Requirements for Bulk Power Transformers 9.25 Reactors 9.25.1 Types of Reactors 9.25.2 General Application of Shunt Reactors 9.25.3 Reactor Protection 9.26 Capacitors 9.27 Power System Reactive Requirements 9.28 Shunt Capacitor Applications 9.29 Capacitor Bank Designs 9.30 Distribution Capacitor Bank Protection 9.31 Designs and Limitations of Large Capacitor Banks 9.32 Protection of Large Capacitor Banks 9.33 Series Capacitor Bank Protection 9.34 Capacitor Bank Protection Application Issues Bibliography Chapter 10 Bus Protection 10.1 Introduction: Typical Bus Arrangements 10.2 Single Breaker–Single Bus 10.3 Single Buses Connected with Bus Ties 10.4 Main and Transfer Buses with Single Breakers 10.5 Single Breaker–Double Bus 10.6 Double Breaker–Double Bus 10.7 Ring Bus 10.8 Breaker-and-Half Bus 10.9 Transformer–Bus Combination 10.10 General Summary of Buses 10.11 Differential Protection for Buses 10.11.1 Multirestraint Current Differential 10.11.2 High-Impedance Voltage Differential 10.11.3 Air-Core Transformer Differential 10.11.4 Moderate High-Impedance Differential 10.12 Other Bus Differential Systems 10.12.1 Time–Overcurrent Differential 10.12.2 Directional Comparison Differential 10.12.3 Partial Differential 10.12.4 Short Time Delay Scheme—Instantaneous Blocking 10.13 Ground-Fault Bus 10.14 Protection Summary 10.15 Bus Protection—Practical Considerations Bibliography  2006 by Taylor & Francis Group, LLC.
Chapter 11 Motor Protection 11.1 Introduction 11.2 Potential Motor Hazards 11.3 Motor Characteristics Involved in Protection 11.4 Induction Motor Equivalent Circuit 11.5 General Motor Protection 11.6 Phase-Fault Protection 11.7 Differential Protection 11.8 Ground-Fault Protection 11.9 Thermal and Locked-Rotor Protection 11.10 Locked-Rotor Protection for Large Motors (21) 11.11 System Unbalance and Motors 11.12 Unbalance and Phase Rotation Protection 11.13 Undervoltage Protection 11.14 Bus Transfer and Reclosing 11.15 Repetitive Starts and Jogging Protection 11.16 Multifunction Microprocessor Motor Protection Units 11.17 Synchronous Motor Protection 11.18 Summary: Typical Protection for Motors 11.19 Practical Considerations of Motor Protection Bibliography Chapter 12 Line Protection 12.1 Classifications of Lines and Feeders 12.2 Line Classifications for Protection 12.2.1 Distribution Lines 12.2.2 Transmission and Subtransmission Lines 12.3 Techniques and Equipment for Line Protection 12.3.1 Fuses 12.3.2 Automatic Circuit Reclosers 12.3.3 Sectionalizers 12.3.4 Coordinating Time Interval 12.4 Coordination Fundamentals and General Setting Criteria 12.4.1 Phase Time–Overcurrent Relay Setting 12.4.2 Ground Time–Overcurrent Relay Setting 12.4.3 Phase and Ground Instantaneous Overcurrent Relay Setting 12.5 Distribution Feeder, Radial Line Protection, and Coordination 12.6 Example: Coordination for a Typical Distribution Feeder 12.6.1 Practical Distribution Coordination Considerations  2006 by Taylor & Francis Group, LLC.
12.7 Distributed Generators and Other Sources Connected to Distribution Lines 12.8 Example: Coordination for a Loop System 12.9 Instantaneous Trip Application for a Loop System 12.10 Short-Line Applications 12.11 Network and Spot Network Systems 12.12 Distance Protection for Phase Faults 12.13 Distance Relay Applications for Tapped and Multiterminal Lines 12.14 Voltage Sources for Distance Relays 12.15 Distance Relay Applications in Systems Protected by Inverse-Time–Overcurrent Relays 12.16 Ground-Fault Protection for Lines 12.17 Distance Protection for Ground Faults and Direction Overcurrent Comparisons 12.18 Fault Resistance and Relaying 12.19 Directional Sensing for Ground–Overcurrent Relays 12.20 Polarizing Problems with Autotransformers 12.21 Voltage Polarization Limitations 12.22 Dual Polarization for Ground Relaying 12.23 Ground Directional Sensing with Negative Sequence 12.24 Mutual Coupling and Ground Relaying 12.25 Ground Distance Relaying with Mutual Induction 12.26 Long EHV Series-Compensated Line Protection 12.27 Backup: Remote, Local, and Breaker Failure 12.28 Summary: Typical Protection for Lines 12.29 Practical Considerations of Line Protection Bibliography Chapter 13 Pilot Protection 13.1 Introduction 13.2 Pilot System Classifications 13.3 Protection Channel Classifications 13.4 Directional Comparison Blocking Pilot Systems 13.5 Directional Comparison Unblocking Pilot System 13.5.1 Normal-Operating Condition (No Faults) 13.5.2 Channel Failure 13.5.3 External Fault on Bus G or in the System to the Left 13.5.4 Internal Faults in the Protected Zone  2006 by Taylor & Francis Group, LLC.
13.6 Directional Comparison Overreaching Transfer Trip Pilot Systems 13.6.1 External Fault on Bus G or in the System to the Left 13.6.2 Internal Faults in the Protected Zone 13.7 Directional Comparison Underreaching Transfer Trip Pilot Systems 13.7.1 Zone Acceleration 13.8 Phase Comparison: Pilot Wire Relaying–Wire-Line Channels 13.9 Phase Comparison: Audio Tone or Fiber-Optic Channels 13.9.1 External Fault on Bus H or in the System to the Right 13.9.2 Internal Faults in the Protected Zone 13.10 Segregated Phase Comparison Pilot Systems 13.11 Single-Pole–Selective-Pole Pilot Systems 13.12 Directional Wave Comparison Systems 13.13 Digital Current Differential 13.14 Pilot Scheme Enhancements 13.14.1 Transient Blocking 13.14.2 Weak Infeed Logic 13.14.3 ‘‘Breaker Open’’ Keying 13.15 Transfer Trip Systems 13.16 Communication Channels for Protection 13.16.1 Power-Line Carrier: On–Off or Frequency-Shift 13.16.2 Pilot Wires: Audio Tone Transmission 13.16.3 Pilot Wires: 50 or 60 Hz Transmission 13.16.4 Digital Channels 13.17 Summary and General Evaluation of Pilot Systems 13.18 Pilot Relaying—Operating Experiences Bibliography Appendix 13.1 Protection of Wire-Line Pilot Circuits Chapter 14 Stability, Reclosing, Load Shedding, and Trip Circuit Design 14.1 Introduction 14.2 Electric Power and Power Transmission 14.3 Steady-State Operation and Stability 14.4 Transient Operation and Stability 14.5 System Swings and Protection 14.6 Out-of-Step Detection by Distance Relays 14.7 Automatic Line Reclosing 14.8 Distribution Feeder Reclosing 14.9 Subtransmission and Transmission-Line Reclosing  2006 by Taylor & Francis Group, LLC.
14.10 Reclosing on Lines with Transformers or Reactors 14.11 Automatic Synchronizing 14.12 Frequency Relaying for Load Shedding–Load Saving 14.13 Underfrequency Load Shedding Design 14.13.1 Underfrequency Load Shedding Criteria 14.13.2 Underfrequency Load Shedding Scheme Architecture 14.13.3 Underfrequency Control Scheme Design 14.14 Performance of Underfrequency Load Shedding Schemes 14.15 Frequency Relaying for Industrial Systems 14.16 Voltage Collapse 14.17 Voltage Collapse Mitigating Techniques 14.18 Protection and Control Trip Circuits 14.19 Substation DC Systems 14.20 Trip Circuit Devices 14.20.1 Auxiliary Relays 14.20.2 Targeting and Seal-In Devices 14.20.3 Switches and Diodes 14.20.4 Trip Coils 14.21 Trip Circuit Design 14.22 Trip Circuit Monitoring and Alarms 14.23 Special Protection Schemes 14.24 Practical Considerations—Special Protection Schemes Bibliography Chapter 15 Microprocessor Applications and Substation Automation 15.1 Introduction 15.2 Microprocessor-Based Relay Designs 15.3 Programable Logic Controllers 15.4 Application of Microprocessor Relays 15.5 Programing of Microprocessor Relaying 15.5.1 Boolean Algebra 15.5.2 Control Equation Elements 15.5.3 Binary Elements 15.5.4 Analog Quantities 15.5.5 Math Operators 15.5.6 Settings 15.6 Attributes of Microprocessor-Based Relays 15.7 Protection Enhancements 15.7.1 Distribution Protection Systems 15.7.2 Transmission Protection Systems 15.8 Multifunctional Capability  2006 by Taylor & Francis Group, LLC.
15.9 Wiring Simplification 15.10 Event Reports 15.10.1 Types of Event Reports 15.11 Commissioning and Periodic Testing 15.12 Setting Specifications and Documentation 15.13 Fault Location 15.14 Power System Automation 15.15 Practical Observations–Microprocessor Relay Application Bibliography Problems  2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
1 Introduction and General Philosophies 1.1 INTRODUCTION AND DEFINITIONS What is a relay; more specifically, what is a protective relay? The Institute of Electrical and Electronic Engineers (IEEE) defines a relay as ‘‘an electric device that is designed to respond to input conditions in a prescribed manner and, after specified conditions are met, to cause contact operation or similar abrupt change in associated electric control circuits.’’ A note adds: ‘‘Inputs are usually electric, but may be mechanical, thermal, or other quantities or a combination of quantities. Limit switches and similar simple devices are not relays’’ (IEEE C37.90).
Relays are used in all aspects of activity: home, communication, trans-portation, commerce, and industry, to name a few. Wherever electricity is used, there is a high probability that relays are involved. They are used in heating, air conditioning, stoves, dishwashers, clothes washers and dryers, elevators, telephone networks, traffic controls, transportation vehicles, auto-matic process systems, robotics, space activities, and many other applications.
In this book we focus on one of the more interesting and sophisticated applications of relays, the protection of electric power systems. The IEEE defines a protective relay as ‘‘a relay whose function is to detect defective lines or apparatus or other power system conditions of an abnormal or dangerous nature and to initiate appropriate control circuit action’’ (IEEE 100).
Fuses are also used in protection. IEEE defines a fuse as ‘‘an over-current protective device with a circuit-opening fusible pat that is heated and severed by the passage of the overcurrent through it’’ (IEEE 100).
Thus, protective relays and their associated equipment are compact units of analog, discrete solid-state components, operational amplifiers, and digital microprocessor networks connected to the power system to sense problems.
These are frequently abbreviated simply as relays and relay systems. They are used in all parts of the power system, together with fuses, for the detection of intolerable conditions, most often faults.
Protective relaying, commonly abbreviated as relaying, is a nonprofit, nonrevenue-producing item that is not necessary in the normal operation of an electrical power system until a fault—an abnormal, intolerable situation—occurs.
 2006 by Taylor & Francis Group, LLC.
A primary objective of all power systems is to maintain a very high level of continuity of service, and when intolerable conditions occur, to minimize the extent and time of the outage. Loss of power, voltage dips, and over-voltages will occur, however, because it is impossible, as well as impractical, to avoid the consequences of natural events, physical accidents, equipment failure, or misoperation owing to human error. Many of these result in faults: inadvertent, accidental connections, and flashovers between the phase wires or from the phase wires to ground.
Natural events that can cause short circuits (faults) are lightning (induced voltage or direct strikes), wind, ice, earthquake, fire, explosions, falling trees, flying objects, physical contact by animals, and contamination. Accidents include faults resulting from vehicles hitting poles or contacting live equip-ment, unfortunate people contacting live equipment, digging into under-ground cables, human errors, and so on. Considerable effort is made to minimize damage possibilities, but the elimination of all such problems is not yet achievable.
A dramatic illustration of the need and importance of power system protection is shown in Figure 1.1. This spectacular lightning strike occurred over Seattle during a storm on July 31, 1984, and in a region where lightning FIGURE 1.1 Lightning over Seattle—a vivid illustration of the importance of power system protection. (Greg Gilbert=Seattle Times photo.)  2006 by Taylor & Francis Group, LLC.
is infrequent. The isokeraunic charts for this area of the Pacific North-west indicate that the probability of storm days when thunder is heard is five or fewer per year (Westinghouse Electric Corp., 1964). Although some 12,000 homes lost power during this storm, neither major damage nor prolonged outages were experienced by the local utilities.
Fortunately, lightning protection and many relays operated to minimize the problems.
Good maintenance practices serve as an important tool in preventing faults and related outages. In agricultural and coastal areas, contamination on insulators caused by materials such as dust, pesticide and fertilizer sprays, and salt can build to a point that flashover occurs. Once a flashover occurs across an insulator, the circuit must be tripped in order to de-energize the arc. Flashed insulators are often damaged resulting in a permanent outage to the associated circuit. In areas where insulation contamination is prevalent, periodic cleaning of the insulators serves as a method to remove the contamination before it reaches the point of causing the insulator to flash. In recent years, raptor droppings in some northwestern states have caused insulators to fail on several important high voltage lines. Contamin-ation caused by birds has also been a serious problem in Florida. Devices that discourage or prevent birds from roosting near or above insulators are available to mitigate this problem. A good tree-trimming programme is also an important method of preventing ‘‘tree’’ related faults. Broken branches and falling trees cause many outages to lines during wind, ice, and snow storms. Trees are especially problematic in distribution circuits that often run through areas that are densely populated with trees. Trees also cause problems to higher voltage transmission lines. Trees growing in the right-of-way under high voltage lines are especially troublesome as they are most likely to fault the line during heavy load periods. During such operating conditions, the power system is highly dependent on its transmission facili-ties in order to maintain proper operation. During heavy load periods, transmission circuits often become heavily loaded, causing the wires to heat, expand, and consequently sag. The initial contact with a tree growing beneath the circuit is, therefore, most likely to occur when the power system can least afford the loss of a line. Such tree-related contacts played a large role in two large-scale outages that blacked out a large portion of the western United States in the late 1990s. Line outages caused by tree contacts also played a part in the blackout that occurred in the northeastern part of the country in August 2003.
Most faults in an electrical utility system with a network of overhead lines are one-phase-to-ground faults resulting primarily from lightning-induced transient high voltage and from falling trees and tree limbs. In the overhead distribution systems, momentary tree contact caused by wind is another major cause of faults. Ice, freezing snow, and wind during severe storms can cause  2006 by Taylor & Francis Group, LLC.
many faults and much damage. These faults include the following, with very approximate percentages of occurrence: Single phase-to-ground: 70%–80% Phase-to-phase-to ground: 17%–10% Phase-to-phase: 10%–8% Three-phase: 3%–2% Series unbalances, such as a broken conductor or a blown fuse, are not too common, except perhaps in the lower-voltage system in which fuses are used for protection.
Fault occurrence can be quite variable, depending on the type of power system (e.g., overhead vs. underground lines) and the local natural or weather conditions.
In many instances the flashover caused by such events does not result in permanent damage if the circuit is interrupted quickly. A common practice is to open the faulted circuit, permit the arc to extinguish naturally, and then close the circuit again. Usually, this enhances the continuity of services by causing only a momentary outage and voltage dip. Typical outage times are in the order of 0.5 to 1 or 2 min, rather than many minutes and hours.
System faults usually, but not always, provide significant changes in the system quantities, which can be used to distinguish between tolerable and intolerable system conditions. These changing quantities include overcurrent, over- or undervoltage power, power factor or phase angle, power or current direction, impedance, frequency, temperature, physical movements, pressure, and contamination of the insulating quantities. The most common fault indicator is a sudden and generally significant increase in the current; conse-quently, overcurrent protection is widely used.
Protection is the science, skill, and art of applying and setting relays or fuses, or both, to provide maximum sensitivity to faults and undesirable conditions, but to avoid their operation under all permissible or tolerable conditions. The basic approach throughout this book is to define the tolerable and intolerable conditions that may exist and to look for defined differences (‘‘handles’’) that the relays or fuses can sense.
It is important to recognize that the ‘‘time window’’ of decision in a power system’s protection is very narrow, and when faults occur, a recheck for verification or a decision-making procedure that involves additional time, is not desirable. It is vital (1) that a correct decision be made by the protective device as to whether the trouble is intolerable and, thus, demands quick action, or whether it is a tolerable or transient situation that the system can absorb, and (2) that, if necessary, the protective device operates to isolate the trouble area quickly and with a minimum of system disturbance. This trouble time may be, and often is, associated with high extraneous ‘‘noise,’’ which must not ‘‘fool’’ the device or cause incorrect operation.
 2006 by Taylor & Francis Group, LLC.
Both failure to operate and incorrect operation can result in major system upsets involving increased equipment damage, increased personnel hazards, and possible long interruption of service. These stringent requirements with serious potential consequences tend to make protection engineers some-what conservative. One of the advantages of the modern solid-state relays is that they can check and monitor themselves to minimize equipment prob-lems as well as to provide information on the events that resulted in triggering their operation.
Problems can and do occur in protective equipment; nothing is perfect. To minimize the potential catastrophic problems that can result in the power system from a protection failure, the practice is to use several relays or relay systems operating in parallel. These can be at the same location (primary backup), at the same station (local backup), or at various remote stations (remote backup). All three are used together in many applications. In higher-voltage power systems this concept is extended by providing separate current or voltage, or both measuring devices, separate trip coils on the circuit breakers, and separate tripping battery sources.
The various protective devices must be properly coordinated such that the primary relays assigned to operate at the first sign of trouble in their assigned protective zone operate first. Should they fail, various backup systems must be available and able to operate to clear the trouble. An adequate, high-protection redundancy capability is very important. Additional redundancy, however, does have a negative impact on security. As more systems are added to enhance dependability, an increased probability of incorrect operations results. Good judgment must be utilized when applying protective relaying in order to optimize the balance between dependability and security. The optimal balance will vary, depending on the characteristics and objectives of each specific application.
1.2 TYPICAL PROTECTIVE RELAYS AND RELAY SYSTEMS Logic representation of an electric relay is shown in Figure 1.2. The com-ponents can be electromechanical, electronic, or both. The logic functions are general in nature, so that in any particular unit they may be combined or, on occasion, not required.
Specific designs and features vary widely with application requirements, different manufacturers, and the time period of the particular design. Origi-nally, all protective relays were of the electromechanical type. Electromecha-nical type relays are still in widespread use and continue to be manufactured Single or multiple inputs Single or multiple Sensing Integration timing, etc.
Amplification Output FIGURE 1.2 Logic representation of an electric relay.
 2006 by Taylor & Francis Group, LLC.
and appl ied. Ana log type electroni c relays usin g discree t elect ronic compo-nent s were introdu ced in the 197 0s. In recent years, micro processor -based ele ctronic relays have been developed and are being appl ied at an increas ing rate. Micropr ocessor- based relays are som etimes referred to as nume rical type rel ays since the analog inputs are conver ted to digital nu mbers that are then processe d within the relay. Even with this trend towar d the utiliza tion of micro processor -based relays, howe ver, it may be a long time before ele ctromecha nical d evices are com pletely replace d.
With electroni c rel ays, the prot ection pri nciples and funda mentals are esse ntially unchan ged as are the iss ues regarding protectio n rel iability. Micro-proce ssor type relays do provide man y benefits such as higher accuracy , reduc ed space, lower equipme nt and instal lation cost s, wid er appl ication and setting capab ilities, plus various othe r desi rable supplem ental features.
Th ese include control logic, remote and peer-t o-peer com municati ons, data acqui sition, event reco rding, fault location, remote settin g, and sel f monit or-ing and checking. The specifics of these features will vary between dif ferent type s of relays and rel ay man ufacturers . Microproce ssor -based relays will be disc ussed in grea ter detail in Chapte r 15.
Vario us type s of protectiv e relays and relay asse mblies are illustr ated in Figur e 1 .3 thr ough Figur e 1.6. Many modern micro processor relays utilize a liqu id crystal display (LCD) on the front panel. Such displays typicall y show set ting, metering , event, and relay sel f-test status inform ation. Re lay settings can also be change d through the LCD interface withou t the need for a data termi nal. Ta rget inform ation is typicall y disp layed on micro processor relays with the use of LEDs that iden tify the protectiv e funct ions that had opera ted to initiate tripping alon g with othe r inform ation such as the type of fault that had been detect ed (i.e., A- phase-t o-ground) , reclose r status , etc. Termin al bloc ks are normal ly provided on the back of the relay for connec ting the various input s that are require d and outpu ts that are provided by the relay. Communication ports are provided for transmitting digital data.
The fundamental characteristics of relay designs necessary to understand the applica tions are outlined in Chapte r 6 and are augment ed as required in subsequent chapters.
1.3 TYPICAL POWER CIRCUIT BREAKERS Protective relays provide the ‘‘brains’’ to sense trouble, but as low-energy devices, they are not able to open and isolate the problem area of the power system. Circuit breakers and various types of circuit interrupters, including motor contactors and motor controllers, are used for this and provide the ‘‘muscle’’ for fault isolation. Thus, protective relays and circuit breaker-interrupting devices work together; both are necessary for the prompt  2006 by Taylor & Francis Group, LLC.
(a) (b) (c) (d) (e) FIGURE 1.3 Typical solid-state microprocessor relays for power system protection: (a–c) Rack-type mounting: (a) three-phase and ground distance, (b) segregated-phase comparison system, (c) phase and ground distance with pilot capabilities. (d, e) ‘‘Flexitest’’-type cases for panel mounting: (d) three-phase and ground overcurrent, (e) same as (c). (Courtesy of ABB Power T&D Company, Coral Springs, FL.)  2006 by Taylor & Francis Group, LLC.
isolat ion of a tro uble area or damaged equipmen t. A prot ective relay witho ut a circui t brea ker has no basic value excep t possi bly for ala rm.
Sim ilarly, a circuit brea ker witho ut relays has minimum value, that being for manually energiz ing or de-e nergizing a circuit or equipme nt.
Typic al circui t brea kers used to isolate a faul ted or damaged area are show n in Figure 1.7 and Figur e 1.8. Figure 1.7 show s a long row of thr ee-phase 115 kV oil circui t brea kers with pneumat ic cont rols in an ou tdoor subst ation. Th ese are know n as dead- tank breakers ; the tank or breaker hou sing is at ground potenti al. Toroidal woun d-bushing current transfo rmers (CT s) are moun ted in the pods just under the fluted porcela in insulator s at the top of the tank. Th is general type is in wide use in man y dif ferent designs and vari ations. The media emp loyed for circui t interrupt ion include air, air blas t, compressed air gas, and vacuum in addition to oil.
Figure 1.8 shows a 500 kV live-tank circuit breaker. Here the interrupting mechanisms and housing are at the high-voltage level and insulated from FIGURE 1.4 Typical relay protection for backup of two 500 kV transmission lines using electromechanical protective relays. (Courtesy of Georgia Power Company.)  2006 by Taylor & Francis Group, LLC.
ground through the porcelain columns. The CTs are mounted on separate porcelain columns, as shown at the left of each phase breaker.
Dead-t ank breaker, such as thos e illustr ated in Figur e 1.7, usually have a single trip coil that initiates simultaneous opening of all three-phase breaker poles. The live-tank types generally have a trip coil and mechanism for operating each pole o r phase inde penden tly. This is evid ent in Figur e 1.8.
For these types the relays must energize all three trip coils to open the three-phase power circuit. It is possible to connect the three trip coils in parallel or in series for tripping all three poles. Three trip coils in series are preferred.
This arrangement permits easier monitoring of circuit continuity and requires less trip current.
In the United States, the practice for many years has been to open all three phase for all types of faults, even though one or two of the phases may not be FIGURE 1.5 Typical relay panel for the protection of a cogenerator intertie, using solid-state relays. (Courtesy of Harlo Corporation, Control Panel Division, and Basler Electric.)  2006 by Taylor & Francis Group, LLC.
FIGURE 1.6 Typical microprocessor distance relays for single-pole tripping at 500 kV. (Courtesy of Schweitzer Engineering Laboratories, Inc., Pullman, WA.) FIGURE 1.7 Row of typical three-phase 115 kV oil circuit breakers. The pneumatic operating mechanism is visible within the open cabinet. (Courtesy of Puget Sound Power and Light Company.)  2006 by Taylor & Francis Group, LLC.
involved in the fault. Connect ing the three inde pendent trip coils in series for this purpos e is known as inde penden t pole tripping.
Any failure of the opening mechanism in sing le-trip-coil brea kers would require the backup prot ection to isolate the tro uble area by opening all o ther breakers feeding the fault. With indep endent pole trippi ng, there is a low probabilit y that all three poles would fail to open by protect ive relay action; one hopes that at least one or tw o of the pole s would open correct ly.
Should the fault b e thr ee phase , which is the most severe fault for a powe r system, the opening of atleast one or two poles reduc es this type of fault to one less sever e from a system stability standpoi nt, either d ouble ph ase or single phase .
Becaus e most transmis sion-line faul ts are transi ent single- line-to-groun d type, openin g only the faulted phase would clear it. With a transient fault, such as that resu lting from lightn ing-ind uced overv oltage, immedia te reclos-ing of the open, faulted phase would restore three-phase service. Known as single-pole tripping, this tends to reduce the shock on the power system. It is discussed further in Chapter 13 and Chap ter 14.
As indicated above, at the lower voltages, the circuit breaker (interrupter) and relays frequently are combined into a single-operating unit. The circuit-breaker switches commonly installed in the service entrance cabinet in mod-ern residential homes and commercial buildings are typical examples. In general, this type of arrangement is used up through 480–600 V. Primarily, the protection is overcurrent, although overvoltage may be included. The low accuracy and difficulties of calibration and testing have resulted in a wider application of solid-state technology in these designs. Because the relay units FIGURE 1.8 Typical 500 kV live-tank circuit breaker. Two interrupting mechanisms, operated in series, are mounted on insulating columns, with the associated current transformer on its column at the left. These are single-phase units; three are shown for the three-phase system. (Courtesy of Georgia Power Company.)  2006 by Taylor & Francis Group, LLC.
and breaker are together physically and the voltage exposure level is low, the problems of extraneous voltages and noise that affect solid-state designs are minimized.
1.4 NOMENCLATURE AND DEVICE NUMBERS The nomenclature and abbreviations used generally follow common practice in the United States. The functions of various relays and equipment are identified by the ANSI=IEEE standardized device function numbers (IEEE C 37.2). A brief review is in order.
The phase of the three-phase system are designated as A, B, C or a, b, c, rather than 1, 2, 3 (also used in the United States), or r, s, t (used in Europe).
Also, 1, 2, 3 is avoided because 1 (also designates positive sequence, and 2, negative sequence. Letters avoid possible confusion. Capital letters are used on one side of wye–delta transformer banks, with lower case letters on the other side. Although normally not followed in practice, this emphasizes that there is a phase shift and voltage difference across the transformer bank.
Device numbers with suffix letter(s) provide convenient identification of the basic functions of electrical equipment, such as circuit breakers, relays, switches, and so on. When several units of the same type of device are used in a circuit or system, a number preceding the device number is used to differ-entiate between them. Letters following the device number provide additional information on the application, use, or actuating quantities. Unfortunately, the same letter may be used with quite a different connotation or meaning.
Normally, this will be clear from the use.
Letters and abbreviations frequently used include the following: A Alarm ac or AC Alternating current B Bus, battery, blower BP Bypass BT Bus tie C Current, close, control, capacitor, compensator, case CC Closing coil, coupling capacitor, carrier current CS Control switch, contactor switch CT Current transformer CCVT Coupling capacitor voltage device D Down, direct, discharge dc or DC Direct current E Exciter, excitation F Field, feeder, fan G* Ground, generator GND, Gnd Ground  2006 by Taylor & Francis Group, LLC.
H Heater, housing L Line, lower, level, liquid M Motor, metering MOC Mechanism-operated contact MoD Metal oxide protective device MOS Motor-operated switch N* Neutral, network NC Normally closed NO Normally open O Open P Power, pressure PB Pushbutton PF Power factor R Raise, reactor S Speed, secondary, synchronizing T Transformer, trip TC Trip coil U Up, unit V Voltage, vacuum VAR Reactive power VT Voltage transformer W Watts, water X, Y, Z Auxiliary relays *N and G (or n and g) are used in circuits involving ground. A convention that is common but not standardized is the use of G when a relay is connected to a CT in the grounded neutral circuit, and N when connected in the neutral of three wye-connected CTs. Similar usage is applied to voltage.
Device numbers that are frequently used are listed below. A complete list and definitions are given in Standard IEEE C 37.2.
1. Master element: normally used for hand-operated devices.
A common use is the spring-return-to-center control switch for circuit breakers, where the switch contacts are 101T (trip), 101c (close), and 101SC (closed when turned to close and remains closed when released; opened when turned to trip and remains open when released).
When several breakers are involved, they are identified by 101, 201, 301, and so on.
2. Time-delay starting on closing relay: except device functions 48, 62, and 79 3. Checking or interlocking relay 4. Master contactor 5. Stopping device 6. Starting circuit breaker 7. Rate-of-rise relay  2006 by Taylor & Francis Group, LLC.
8. Control power-disconnecting device 9. Reversing device 10. Unit sequence switch 11. Multifunction device 12. Overspeed device 13. Synchronous-speed device 14. Underspeed device 15. Speed- or frequency-matching device 16. Shunting or discharge switch 17. Accelerating or decelerating device 18. Starting-to-running transition contactor 19. Electrically operated valve 20. Distance relay 21. Equalizer circuit breaker 22. Temperature control device 23. Volts=hertz relay 24. Synchronizing or synchronism-check device 25. Apparatus thermal device 26. Undervoltage relay 27. Flame detector 28. Isolating contactor 29. Annunciator relay 30. Separate excitation device 31. Directional power relay 32. Position switch 33. Master sequence device 34. Polarity or polarizing voltage device 35. Undercurrent or underpower relay 36. Bearing protective device 37. Mechanical conduction monitor 38. Field relay 39. Field circuit breaker 40. Running circuit breaker 41. Manual transfer or selector device 42. Unit=sequence starting relay 43. Atmospheric condition monitor 44. Reverse-phase or phase-balance relay 45. Phase-sequence voltage relay 46. Incomplete-sequence relay 47. Machine or transformer thermal relay 48. Instantaneous overcurrent 49. ac Time overcurrent relay  2006 by Taylor & Francis Group, LLC.
50. ac Circuit breaker. Mechanism-operated contacts are: a. 50a, 50aa: open when breaker contacts are open, closed when breaker contacts are closed b. 50b, 50bb: closed when breaker contacts are open, open when breaker contacts are closed. Here, 50aa and 50bb operate just as mechanism motion starts; known as high-speed contacts 51. Exciter or DC generator relay 52. Power factor relay 53. Field application relay 54. Short-circuiting or grounding device 55. Rectification failure relay 56. Overvoltage relay 57. Voltage or current balance relay 58. Time-delay stopping or opening relay 59. Pressure switch 60. Ground detector relay 61. Governor 62. Notching or jogging device 63. AC directional overcurrent relay 64. Blocking relay 65. Permissive control device 66. Rheostat 67. Level switch 68. DC circuit breaker 69. Load-resistor contactor 70. Alarm relay 71. DC overcurrent relay 72. Telemetering device 73. Phase-single measuring or out-of-step protective relay 74. AC-reclosing relay 75. Flow switch 76. Frequency relay 77. DC-reclosing relay 78. Automatic selective control or transfer relay 79. Operating mechanism 80. Carrier or pilot-wire receiver relay 81. Lockout relay 82. Differential protective relay 83. Auxiliary motor or motor generator 84. Line switch 85. Regulating device 86. Voltage directional relay 87. Voltage and power directional relay 88. Field-changing contactor 89. Tripping or trip-free relay  2006 by Taylor & Francis Group, LLC.
1.5 TYPICAL RELAY AND CIRCUIT BREAKER CONNECTIONS Prot ective relays usin g ele ctrical quantitie s are connec ted to the power syst em through CT or voltage transformer (VT). These input devi ces or instru ment transform ers provide insulati on from the high-pow er syst em volt ages and reduce the mag nitudes to practical secondary levels for the relays. As an important element of the protect ion syst em, these unit s are disc ussed in Cha pter 5. In circui t schemati cs and diagrams they are represe nted as shown in Figure 1.9. This diagram shows a typical ‘‘one-line’’ AC schematic and a DC trip circuit schematic.
The protective relay system is connected to the AC power system through the CTs commonly associated with the circuit breaker and, if necessary, to the VTs. These are shown connected to the station AC bus, but often at the higher voltages the voltage devices are connected to the transmission line. The circuit breaker is designated as device 52 following the ANSI=IEEE device number system (IEEE C 37.2).
In the DC schematic the contacts are always shown in their de-energized position. Thus, when the circuit breaker is closed and in service, its 52a contact is closed. When a system fault operates the protective relay, its output contact closes to energize the circuit breaker trip coil 52T, which functions to open the breaker main contacts and de-energize the connected power circuit.
AC Bus Current transformers (CTs) AC Protected circuit Circuit breaker Pos.
Trip output Protective relay or system Voltage transformer (VT) (optional) Protective relay Circuit breaker Neg.
DC Station battery CS CS 52 T 52 Relay 52a FIGURE 1.9 Typical single-line AC connections of a protective relay with its DC trip circuit. The CS seal in the unit is not required with solid-state units and lower-trip circuit currents with modern circuit breakers.
 2006 by Taylor & Francis Group, LLC.
The elect romecha nical relay contact s basical ly are not designed to inter-rupt the circui t breaker trip coil current, so an auxi liary DC-opera ted unit designated cont actor switch (CS ) was used to ‘‘sea l-in’’ or bypass the protec-tive relay contacts as show n. When the circuit breaker opens, the 52a switch will open to de-energ ize the trip coil 52T. The interrupt ion of the fault by the circuit breaker will have opened the protective relay contacts before the 52a contact opens. This CS unit is not required with solid-state relays.
The variou s p ower-interr upting devices are operate d either by the over-current that passes through them during a fault, or by a DC-opera ted trip coil, such as that shown in Figure 1.9. The first type s are designated as series trip, direct act ing, dir ect releas e, indire ct releas e, and ov ercurrent releas e. Usually, these have built- in overc urrent rel ay unit s that dete rmine the level of the AC current at and above which their contact s will open. All of these types are used at the lower -volta ge level of the powe r system .
At the highe r powe r system voltage s, each station at which circuit breakers are instal led has a sta tion batter y to supply dir ect current to the breaker trip coils, the cont rol and protectiv e relay cir cuits as require d, emer-gency alarms and lighting , and so on. In the United States this is general ly 125 V DC; 250 V DC is u sed in some large powe r statio ns, and 48 V DC is often used for electroni c and solid- state devi ces. This DC supply is anot her vital part of the protectio n syst em and require s careful attenti on and main-tenance for high system and protectio n reliabili ty.
Many protectiv e relays are packa ged as indi vidual phase and ground units, so for comple te phase- and ground -fault protectio n, four units are common ly used. Typ ical three- phase AC connec tions for a set of relays and their associated CTs and VTs are shown in Figur e 1.10. Design of control cir cuits are discusse d in more deta il in Chapter 15.
1.6 BASIC OBJECTIVES OF SYSTEM PROTECTION The fundamental objective of system protection is to provide isolation of a problem area in the power system quickly, so that the shock to the rest of the system is minimized and as much as possible is left intact. Within this context, there are five basic facets of protective relay application.
Before discussing these, it should be noted that the use of the term protection does not indicate or imply that the protection equipment can prevent trouble, such as faults and equipment failures, or electric shocks due to inadvertent human contacts. It cannot anticipate trouble. The protective relays act only after an abnormal or intolerable condition has occurred, with sufficient indication to permit their operation. Thus protection does not mean prevention, but rather, minimizing the duration of the trouble and limiting the damage, outage time, and related problems that may result otherwise.
 2006 by Taylor & Francis Group, LLC.
The five basic facets are: 1. Reliability: assurance that the protection will perform correctly.
2. Selectivity: maximum continuity of service with minimum system disconnection.
3. Speed of operation: minimum fault duration and consequent equip-ment damage and system instability.
4. Simplicity: minimum protective equipment and associated circuitry to achieve the protection objectives.
5. Economics: maximum protection at minimal total cost.
Primary bus Current transf.
CTs Voltage transf.
VTs Circuit breaker 52 Phase relays Relay Relay Relay Ground relay Voltage for ground relays when applicable Secondary voltages for phase relay when required A A B A A B B B C C C C Auxiliary VTs FIGURE 1.10 Typical three-phase AC connections of a set of phase and ground relays for the protection of an AC power system. The relays may be separate, as shown, or combined together in one unit.
 2006 by Taylor & Francis Group, LLC.
Becaus e thes e are the under lying founda tions of all protect ion, further discussion is in order .
1.6.1 R ELIABILITY Reliability has two aspects, dependability and security. Dependability is defined as ‘‘the degree of certainty that a relay or relay system will operate correctly’’ (IEEE C 37.2). Security ‘‘relates to the degree of certainty that a relay or relay system will not operate incorrectly’’ (IEEE C 37.2). In other words, dependability indicates the ability of the protection system to perform correctly when required, whereas security is its ability to avoid unnecessary operation during normal day-after-day operation, and faults and problems outside the designated zone of operation. There is often a very fine line between the tolerable transients that the power system can operate through successfully, and those, such as light faults, that may develop and result in a major problem if not quickly isolated. Thus, the protection must be secure (not operate on tolerable transients), yet dependable (operate on intolerable transients and permanent faults). It is these somewhat conflicting requirements, together with the speculation of what trouble may occur, when, and where, that help make power system protection the most-interesting technical science and art.
Dep endability is easy to ascertain by testi ng the prot ection system to assure that it will opera te as intende d whe n the op erating thresholds are exceeded. Security is mor e dif ficult to ascertain . There can be almost an infinite vari ety of transient s that might upset the protect ive system , and predeterm ination of all these possibi lities is dif ficult or imposs ible.
Manuf acturers often use elabora te power system simulat ions, compute rs, and som etimes staged fault tests on ener gized power systems to check both dependabi lity and securit y. Th e practical and best answ er to both security and dependabi lity is the backgr ound experien ce of the desi gners, confirmed by field experience. Thus, actual in-service installations provide the best and final laboratory. This should only confirm the reliability, and not be used basically for the development.
As a generality, enhancing security tends to decrease the dependability, and vice versa. As an illustration, the single relay trip contact shown in Figure 1. 9 represe nts high depend abili ty, but it has the potential of being accidentally closed by unanticipated transients or human error resulting in an undesired operation. To minimize this potential problem, a second relay, such as a fault detector, can be used with its operating contact in series in the DC trip circuit. Now both contacts must close to trip the circuit breaker, which should occur for intolerable conditions or faults. This has increased security, for it is less likely that extraneous transients or problems would cause both relays to operate simultaneously. However, the dependability has been decreased, for it now requires two relays to operate correctly. This arrange-ment is used, because the dependability is still quite high, together with improved security.
 2006 by Taylor & Francis Group, LLC.
Security is thus very important (as is dependability), as relays are con-nected for their lifetime to the power system as ‘‘silent sentinels,’’ ‘‘waiting’’ for intolerable conditions and experiencing all the transients and external faults not in their operating zone. The hope always is that there will be no faults or intolerable conditions; hence, no occasion for the relays to operate. Fortunately, there are relatively few faults, on average, in a power system. It is estimated that, in general, the cumulative operating time (the times the relay is sensing and operating for an internal fault) during a relay’s lifetime averages in the order of seconds to a few minutes, depending on the speed of the particular relay type. This contrasts dramatically with a life of over 30 years for many electromechanical relays. Therefore, relays basic-ally do not wear out from operations—indeed, more wear will occur from maintenance testing and similar use.
Similar experience occurs with electronic relays, except that because of the still rapidly changing technology, the lifetime of many of these relays will probably be much shorter.
In general, experiences in power systems, both large and small, utilities and industrial, indicate that their protective relay systems have greater than 99% reliability—a commendable tribute to the industry.
1.6.2 SELECTIVITY Relays have an assigned area known as the primary protection zone, but they may properly operate in response to conditions outside this zone. In these instances, they provide backup protection for the area outside their primary zone. This is designated as the backup or overreached zone.
Selectivity (also known as relay coordination) is the process of applying and setting the protective relays that overreach other relays such that they operate as fast as possible within their primary zone, but have delayed operation in their backup zone. This is necessary to permit the primary relays assigned to this backup or overreached area time to operate. Otherwise, both sets of relays may operate for faults in this overreached area; the assigned primary relays for the area and the backup relays. Operation of the backup protection is incorrect and undesirable unless the primary protection of that area fails to clear the fault. Consequently, selectivity or relay coordination is important to assure maximum service continuity with minimum system dis-connection. This process is discussed in more detail in later chapters.
1.6.3 SPEED Obviously, it is desirable that the protection isolates a trouble zone as rapidly as possible. In some applications this is not difficult, but in others, particu-larly where selectivity is involved, faster operation can be accomplished by more complex and a higher-cost protection. Zero-time or very high speed  2006 by Taylor & Francis Group, LLC.
protection, although inherently desirable, may result in an increased number of undesired operations. As a broad generality, the faster the operation, the higher the probability of incorrect operation. Time, generally of a very small amount, remains as one of the best means of distinguishing between tolerable and intolerable transients.
A high-speed relay is one that operates in less than 50 msec (three cycles on a 60 Hz basis) (IEEE 100). The term instantaneous is defined to indicate that no (time) delay is purposely introduced in the action of the device (IEEE 100). In practice, the terms instantaneous and high-speed are used inter-changeably to describe protective relays that operate in 50 msec or less.
Modern high-speed circuit breakers operate in the range of 17–50 msec (one to three cycles at 60 Hz); others operate at less than 83 msec (five cycles at 60 Hz). Thus, the total clearing time (relays plus breaker) typically ranges from approximately 35–130 msec (two to eight cycles at 60 Hz).
In the lower-voltage systems, in which time-coordination is required between protective relays, relay-operating times generally will be slower; typically on the order of 0.2–1.5 sec for the primary zone. Primary-zone relay time longer than 1.5–2.0 sec are unusual for faults in this zone, but they are possible and do exist. Thus, speed is important, but it is not always absolutely required, nor is it always practical to obtain high speed without additional cost and complexity, which may not be justified.
Relay speed is especially important when the protected facility exists in a stability sensitive area of the power system network. Faster fault clearing reduces the amount that generators can accelerate during the fault and, therefore, improves stability margins. Early designs of microprocessor type relays were more or less slower than electromechanical or solid-state analog designs. Modern microprocessor relay designs, however, incorporate proces-sors and algorithms that provide operating speeds that are in the same range as that of other types of relays.
1.6.4 SIMPLICITY A protective relay system should be kept as simple and straightforward as possible while still accomplishing its intended goals. Each added unit or component, which may offer enhancement of the protection, but is not necessarily basic to the protection requirements, should be considered very carefully. Each addition provides a potential source of trouble and added maintenance. As has been emphasized, incorrect operation or unavailability of the protection can result in catastrophic problems in a power system.
Problems in the protective system can greatly impinge on the system—in general, probably more than any other power system component.
The increasing use of solid-state and digital technologies in protective relaying provides many convenient possibilities for increased sophistication.
Some will enhance the protection; others add components that are desirable to  2006 by Taylor & Francis Group, LLC.
have. All adjuncts should be evaluated carefully to assure that they really, and significantly, contribute to improve the system protection.
1.6.5 ECONOMICS It is fundamental to obtain the maximum protection for the minimum cost, and cost is always a major factor. The lowest-priced, initial-cost-protective system may not be the most reliable one; furthermore, it may involve greater difficulties in installation and operation, as well as higher maintenance costs.
Protection costs are considered high when considered alone, but they should be evaluated in the light of the higher cost of the equipment they are protect-ing, and the cost of an outage or loss of the protected equipment through improper protection. Saving to reduce the first costs can result in spending many more times of this saving to repair or replace equipment damaged or lost because of inadequate or improper protection.
1.6.6 GENERAL SUMMARY It would indeed be utopian if all five basic objectives could be achieved to their maximum level. Real-life practical considerations require common sense and compromise. Thus, the protection engineer must maximize these as a group for the protection problem at hand and for the requirements of the system. This is an exciting challenge that will produce many different approaches and answers.
1.7 FACTORS AFFECTING THE PROTECTION SYSTEM There are four major factors that influence protective relaying: 1. Economics 2. ‘‘Personality’’ of the relay engineer and the characteristics of the power system 3. Location and availability of disconnecting and isolating devices [cir-cuit breakers, switches, and input devices (CTs and VTs)] 4. Available fault indicators (fault studies and such).
These are discussed in more detail in the following sections.
1.7.1 ECONOMICS Economics has been discussed in Section 1.6.5 and is always important.
Fortunately, faults and troubles are relatively infrequent, so it is easy to decide not to spend money on protection because there have not been any problems.
Certainly, the protection engineer hopes that the protection will never be  2006 by Taylor & Francis Group, LLC.
called on to operate, but when trouble does occur, protection is vital for the life of the system. A single fault during which the protection promptly and correctly isolates the trouble zone, thereby minimizing the outage time and reducing equipment damage, can more than pay for the protection required.
1.7.2 PERSONALITY FACTOR What, when, and where an intolerable condition will occur in the power system is unpredictable. The number of possibilities that exist is infinite.
Consequently, the engineer must design the protective system for the most probable events, based on past experiences, anticipated possibilities that seem most likely to occur, and the equipment manufacturer’s recommendations, well-seasoned by good practical judgment. This tends to make protection an art as well as a technical science. Because the personalities of protection engineers, as well as that of the power system as reflected by management, operating considerations, and historical development, are different, so is the protection that results. Although there is much common technology, protec-tion systems and practices are far from standardized. Accordingly, protection reflects the personality of the engineers and the system, again making the art and practice of system protection most interesting.
1.7.3 LOCATION OF DISCONNECTING AND INPUT DEVICES Protection can be applied only where there are circuit breakers or similar devices to enable isolation of the trouble area and where CT and VT, when required, are available to provide information about faults and trouble in the power system. Close cooperation between system planners and protection engineers is important to facilitate optimal performance and operation of the power system.
1.7.4 AVAILABLE FAULT INDICATORS The troubles, faults, and intolerable conditions must provide a distinguishable difference from the normal operating or tolerable conditions. Some signal or change in the quantities—‘‘handle’’—is necessary to cause relay operation or detection of the problem. Reiterating, common handles available are current, voltage, impedance, reactance, power, power factor, power or current direc-tion, frequency, temperature, and pressure. Any significant change in these may provide a means to detect abnormal conditions and so be employed for relay operation.
The key to the selection and application of protection is first to determine what measures (handles) exist to distinguish between tolerable and intolerable conditions. From this information, a relay or relay system can be found or designed if necessary to operate on detectable difference(s).
 2006 by Taylor & Francis Group, LLC.
If a significant difference does not exist between the normal and abnormal conditions, protection is limited at best, or it is not possible at all. An example of this exists in distribution systems, where accidents or storms may result in an energized line being near or on the ground. This is totally intolerable, but the fault current can be very small or zero, and all other system parameters such as voltage, power, and frequency, may remain within normal limits.
Consequently, in these situations, no handle exists for any type of relay to detect and isolate the intolerable condition.
1.8 CLASSIFICATION OF RELAYS Relays may be classified in several different ways, such as by function, input, performance characteristics, or operating principles. Classification by function is most common. There are five basic functional types: (1) protective, (2) regu-lating, (3) reclosing, synchronism check, and synchronizing, (4) monitoring, and (5) auxiliary.
1.8.1 PROTECTIVE RELAYS Protective relays and associated systems (and fuses) operate on the intolerable power system conditions and are the main thrust of this book. They are applied to all parts of the power system: generators, buses, transformers, transmission lines, distribution lines and feeders, motors and utilization loads, capacitor banks, and reactors. For the most part, the relays discussed are separate devices that are connected to the power system through CT and VTs from the highest system voltage (765 kV, at present) down to service levels of 480 V. In general, distribution equipment below 480 V is protected by fuses or protection devices that are integral with the equipment. Such devices are not discussed in depth here.
1.8.2 REGULATING RELAYS Regulating relays are associated with tap changers on transformers and on voltage regulators of generating equipment to control the voltage levels with varying loads. Regulating relays are used during normal system operation and do not respond to system faults unless the faults are left on the system far too long. This is not normal. This book does not discuss this type of relay.
1.8.3 RECLOSING, SYNCHRONISM CHECK, AND SYNCHRONIZING RELAYS Reclosing, synchronism check, and synchronizing relays were formerly classed as programming, but because this term is now widely used in a different context as related to computers, a name change has been made.
Relays of this type are used in energizing or restoring lines to services after an outage, and in interconnecting preenergized parts of systems.
 2006 by Taylor & Francis Group, LLC.
1.8.4 MONITORING RELAYS Monitorin g relays are used to verify condi tions in the powe r syst em or in the protectiv e syst em. Exam ples in powe r system s are fault dete ctors, voltage check, or direction al-sensing units that confi rm power system condi tions but do not directly sense the fault or tro uble. In a protectio n system , they are u sed to monit or the continuit y of circui ts, such as pilot wires and trip circuits . In general, alarm units serve as moni toring functi ons.
1.8.5 A UXILIARY R ELAYS Auxiliary units are used throughout a protective system for a variety of purposes.
Generally, there are two categories: contact multiplication and circuit isolation.
In relaying and control systems there are frequent requirements for (1) more outputs for multiple tripping, alarms, and operating other equipment, such as recording and data acquisition, lockout, and so on, (2) contacts that will handle higher currents or voltages in the secondary systems, and (3) electrical and magnetic isolation of several secondary circuits.
The seal-in (CS ) relay of Figure 1.9 is an auxiliary relay application. The trip and closing relays used with circuit breakers are auxiliary relays.
1.8.6 OTHER RELAY CLASSIFICATIONS Protective relays classified by input are known as current, voltage, power, frequency, and temperature relays. Those classified by operating principle include electromechanical, solid-state, digital, percentage differential, multi-restraint, and product units. Those classified by performance characteristics are known as distance, reactance, directional overcurrent, inverse time, phase, ground, definite, high-speed, slow-speed, phase comparison, overcurrent, undervoltage, overvoltage, etc.
1.9 PROTECTIVE RELAY PERFORMANCE It is difficult to completely evaluate an individual protective relay’s perform-ance, because many relays near the trouble area may begin to operate for any given fault. Good performance occurs only when the primary relays operate to isolate the trouble area. All other alerted relays will return to their normal quiescent mode.
Performance (relay operation) can be categorized as follows: 1. Correct, generally 95%–99% a. As planned b. Not as planned or expected  2006 by Taylor & Francis Group, LLC.
2. Incorrect, either failure to trip or false tripping a. Not as planned or wanted b. Acceptable for the particular situation 3. No conclusion.
1.9.1 CORRECT OPERATION Correct operation indicates that (1) at least one of the primary relays operated correctly, (2) none of the backup relays operated to trip for the fault, and (3) the trouble area was properly isolated in the time expected. Over many years and today close to 99% of all relay operations are corrected and wanted (i.e., operation is as planned and programmed). This is a tribute to the relay protection departments, their engineers, technicians, and all associated personnel.
The 1965 Northeast blackout was an excellent example of the ‘‘correct, not as planned or expected’’ category. Of the many, many relays that operated during the event, all (as far as I remember) operated correctly. That is, the system quantities got into the operation zones or levels such that the relays operated correctly, but were generally unwanted. At that time no one had anticipated this most unusual system disturbance.
Recently, a utility engineer reported that a fault was cleared in his system by two incorrect operations. This was certainly not planned or anticipated.
1.9.2 INCORRECT OPERATION Incorrect operations result from a failure, a malfunction, or an unanticipated or unplanned operation of the protective system. This can cause either incorrect isolation of a no-trouble area, or a failure to isolate a trouble area.
The reasons for incorrect operation can be one or a combination of (1) misap-plication of relays, (2) incorrect setting, (3) personnel errors, and (4) equipment problems or failures (relays, breakers, CTs, VTs, station battery, wiring, pilot channel, auxiliaries, and so on).
It is practically impossible to anticipate and provide protection for the numerous possible power system problems. With the best of planning and design there will always be a potential situation that may not be ‘‘protected,’’ or an error not detected. Occasionally, these are ‘‘covered’’ by an incorrect operation that can be classified as ‘‘acceptable for the particular situation.’’ Although these are very few, they have saved power systems and minimized embarrassments.
1.9.3 NO CONCLUSION No conclusion refers to circumstances during which one or more relays have or appear to have operated, such as the circuit breaker tripping, but no cause can be found. No evidence of a power system fault or trouble, nor apparent failure of the equipment, can cause a frustrating situation. This can result in many hours of postmortem investigations. Fortunately, the present  2006 by Taylor & Francis Group, LLC.
microprocessor relays with data recording and oscillographs can provide direct evidence or clues to the problem, as well as indicating possibilities that could not have occurred. It is suspected that many of these events are the result of personnel involvement that is not reported, or of intermittent troubles that do not become apparent during testing and investigation.
1.10 PRINCIPLES OF RELAY APPLICATION The power system is divided into protection zones defined by the equipment and the available circuit breakers. Six categories of protection zones are possible in each power system: (1) generators and generator–transformer units, (2) transformers, (3) buses, (4) lines (transmission, subtransmission, and distribution), (5) utilization equipment (motors, static loads, or other), and (6) capacitor or reactor banks (when separately protected).
Most of these zones are illustrated in Figure 1.11. Although the funda-mentals of protection are quite similar, each of these six categories has protective relays, specifically designed for primary protection, that are Transformer Generator Transformer Transformer zone Transformer zone Unit generator-transformer zone Sub transmission line zone Bus Bus Bus Bus Line Line zone Line zone Bus zone Bus zone Bus zone Bus zone Motor gone Motor FIGURE 1.11 Typical relay primary protection zones in a power system.
 2006 by Taylor & Francis Group, LLC.
based on the char acterist ics of the equipme nt bein g protected. The protect ion of each zone normally include s relays that can provi de backup for the relays prot ecting the adja cent equipme nt.
The prot ection in each zone should overlap that in the adjacent zone; othe rwise, a prima ry protectio n void would occur betwee n the protectio n zones . This overlap is accomplis hed by the loca tion of the CTs —the key sourc es of power system inform ation for the relays. This is show n in Figure 1.1 1 and, more specifica lly, in Figure 1.12. Faults betwee n the two CTs (see Figure 1.12) result in both zone X and zone Y relays operating and both tripping the associated circuit breaker.
For case (a): this fault probably involves the circuit breaker itself and so may not be cleared until the remote breakers at either end are opened. For case (b): zone Y relays alone opening the circuit breaker would clear faults between the two CTs from the left fault source. The relays at the remote right source must also be opened for these faults. The operation of the zone X relays is not required, but it cannot be prevented.
Fortunately, the area of exposure is quite small, and the possibility of faults is low. Without this overlap, primary protection for the area between the CTs would not exist, so this overlap is standard practice in all applications.
Protection zone X Zone X relays Zone X relays Zone Y relays Zone Y relays For dead-tank breakers (a) For live-tank breakers Protection zone X Protection zone Y Protection zone Y Circuit breaker Circuit breaker (b) FIGURE 1.12 Overlapping protection zones with their associated current transformers.
 2006 by Taylor & Francis Group, LLC.
1.11 INFORMATION FOR APPLICATION One of the most difficult aspects of applying is often an accurate statement of the protection requirements or problem. This is valuable as an aid to a practical efficient solution, and is particularly important when assistance is desired from others who might be involved or might assist in the solution, such as consultants, manufacturers, and other engineers. The following checklist of required information has been developed from many years of assisting relay engineers with their problems. It outlines the information needed, some of which is invariably overlooked in the first definition of the problem.
The required information should include the following: 1. Single-line diagram of the system or area involved 2. Impedance and connections of the power equipment, system frequency, voltage, and phase sequence 3. Unless new, existing protection and problems 4. Operating procedures and practices affecting the protection 5. Importance of the protection; pilot, nonpilot, and so on 6. System fault study 7. Maximum load and system swing limits 8. CT and VT locations, connections, and ratios 9. Future expansions expected or anticipated.
More detail on these follows.
1.11.1 SYSTEM CONFIGURATION A single-line diagram for application considerations or a three-line diagram for complete connections and panel-wiring drawings documenting the area to be studied and of the surrounding system should be available. The location of the circuit breakers, CT and VT, generators, buses, and taps on lines should be shown. The transformer bank connections and system grounding are neces-sary when considering ground-fault protection. The grounding information is often missing on station drawings.
1.11.2 IMPEDANCE AND CONNECTION OF THE POWER EQUIPMENT, SYSTEM FREQUENCY, SYSTEM VOLTAGE, AND SYSTEM PHASE SEQUENCE Most of this information is usually included on the single-term diagram, but often omitted are the connections and grounding of the power transformer banks, and the circuit impedance. Phase sequence is necessary when a three-line connection diagram is required.
 2006 by Taylor & Francis Group, LLC.
1.11.3 EXISTING PROTECTION AND PROBLEMS If it is a new installation this does not apply, but should be indicated. If not new, such information about the existing protection and any problems may assist updating or integration with the changes desired.
1.11.4 OPERATING PROCEDURES AND PRACTICES Additions or changes should conform to the existing practices, procedures, and desires. When these affect the protection, they should be indicated. Often this can be accomplished by indicating that certain types of equipment or practices are unacceptable.
1.11.5 IMPORTANCE OF THE SYSTEM EQUIPMENT BEING PROTECTED This is often apparent by the system voltage level and size. For example, high-voltage transmission lines are usually protected by high-speed pilot protection, and low-voltage systems by time-overcurrent protection. However, this should be clarified according to the desires of the protection engineers or the require-ments of the system. In general, the more important the equipment that needs protection is to the power system and its ability to maintain service, the more important it becomes to provide full and adequate high-speed protection.
1.11.6 SYSTEM FAULT STUDY A fault study is important for most protection applications. For phase-fault protection, a three-phase fault study is required, whereas for ground-fault protec-tion a single-line-to-ground fault study is required. The latter should include the zero-sequence voltages and the negative-sequence currents and voltages, which can be useful if directional sensing of ground faults is involved.
On lines, information concerning a fault on the line side at an open breaker (known as a ‘‘line-end’’ fault) is frequently important. The currents recorded should be those that will flow through the relays or fuses, rather than the total fault current.
The fault study should indicate the units (in volts or amperes) at a specified voltage base, or in per unit with the base clearly specified. Experi-ence has shown that quite often the base of the quantities is not shown, or is not clearly indicated.
1.11.7 MAXIMUM LOADS AND SYSTEM SWING LIMITS The maximum load that will be permitted to pass through the equipment during short-time or emergency operation for which the protection must not operate should be specified. If known, the maximum system swing from which the power system can recover after a transient disturbance is important in some applications and should be specified.
 2006 by Taylor & Francis Group, LLC.
1.11.8 CURRENT AND VOLTAGE TRANSFORMER LOCATIONS, CONNECTIONS, AND RATIOS This information is often shown on the one-line drawing, but often the data are incomplete or nuclear. Where multiratio devices exist, the specific tap or ratio in use should be specified. The grounding of the VT or voltage devices should be clear.
1.11.9 FUTURE EXPANSION The system growth or changes that are likely to occur within a reasonable time and are known or planned should be indicated.
Not all of the foregoing items necessarily apply to a specific problem or system requirement, but this checklist should assist in providing a better understanding of the protection problems and requirements. Usually, the fault study, together with related information, will provide information on the measurable quantities (handles) to which the protective relays can respond. When this is not apparent, the first priority for any application is to search for the handles that can be used to distinguish between tolerable and intolerable conditions.
1.12 STRUCTURAL CHANGES WITHIN THE ELECTRIC POWER INDUSTRY The electric power industry has historically been structured with entities that are vertically integrated monopolies that are regulated by governmental agencies. These industry entities are mainly made up of investor owned utilities and also consist of utilities that are owned by municipals or electric cooperatives. Under such structure, each utility owned all generation, trans-mission, and distribution facilities within its designated service territory. Each utility likewise owned the protection systems that existed within its territory which included those at generating plants, on the transmission and distribu-tion system, down to the point of interface with customer facilities. The utility was solely responsible for the application, design, construction, settings, testing, and maintenance of all related protection facilities.
In the 1990s, a movement developed to restructure the US electric power industry to one that is more competitive in nature. Various legislations have been passed at both the federal and state levels to force such changes to be implemented. It was felt that competition would lead to greater efficiencies within the industry and would ultimately benefit consumers by providing lower-priced electric energy. This movement is still in an evolutionary state but has initiated significant changes to the industry. Many of the laws that have been passed are state laws, so differences do exist among various areas of the country. The basic result, however, is a power system in which  2006 by Taylor & Francis Group, LLC.
gener ation and supply are un regulated. Anyo ne can own generating facil ities with the transm ission system opened up to all qual ified users. Likewise, anyone can offe r to suppl y ener gy to custom ers. Trans mission and distribu-tion facilitie s typicall y remain regulated and are owne d by the utilit y com-pany. Propos itions have b een made, howe ver, in whi ch transmis sion facil ities woul d be com bined and owne d by a ‘‘region al transm ission owne r’’ in a given area . Tradi tional utilit ies can still own gener ation facil ities and can also offe r to be a suppl ier. How ever, these functions must be opera ted as seperate subsi diaries with adequa te safeguar ds to prevent com petitive advantage .
Th e resp onsibility of maint aining a compet itive wholes ale ener gy market and assurring power syst em rel iability, in many case s, has been delegated to inde penden t system opera tors.
The fin al struct ure of the ele ctric powe r industr y has yet to evolve.
Nev ertheless , the direction has been set and partic ipants need to adju st to funct ion effect ively within the new environm ent. Concer n has been expre ssed that powe r syst em reliabil ity may decline due to a deteriora ting effect that com petition may have on the cooperat ive atmosphere that had prevail ed in the past . Credi bility to this concern is suppor ted by several severe blac kouts, powe r shortage s, and slow resp onse to outages that have occurred in areas whe re compet ition has been imple mented . Politici ans need to be ale rt to this thr eat and consi der any legislation necessar y to assure that a level of reliabil -ity and cust omer serv ice com parable to that which has prevailed and expec ted in this count ry is maint ained.
Structu ral changes in the power industry does not change the technic al and prac tical aspect that relat e to the application of power system protect ion.
Su ch change , however , does have an impact on the manner in which the prot ection proce ss is carried out. It present s new challe nges, and require s the need for new prot ection system s to be consi dered: 1 . The impact of economi c const raints, which can develop in a compet itive atmosphere , may resu lt in p ressures to decrease resource s available to support the protectio n funct ion. Economic benef it from appl ication of protectio n is sometim es difficul t to q uantify. Protection engi neers need to develop skill s require d to econom ically justi fy propos ed protect ion installations. Familiar ity with conce pts used in the powe r system plan-ning process should be a priority.
2. The separation of the various entities within the stucture of the power industry will require good documentation and a system for exchang-ing information in order to conduct protection studies and verify pro-tection information.
3. With generators potentially located at a variety of locations throughout the delivery system, additional hazards to the supply system can be created. Such hazards must be identified and appropriate protection systems applied . Th is subject is disc ussed further in Cha pter 8.
 2006 by Taylor & Francis Group, LLC.
4. Applicat ion of ‘‘Special Prot ection Schemes’’ may be require d in order to accom modate a desired generat or installation at a speci fic location.
Such schemes are not protectiv e schem es applied typically for fault protectio n but are appl ied to guard against undesire d system operation conditions when the generat or is operati ng. Speci al protectio n schem es are discusse d in greater detail in Cha pter 14.
5. Uniform protection design standards, application practices, and main-tenance and testing requirements need to be documented and provided to all entities. An auditing and enforcement system to assure compliance to such standard is required.
1.13 RELIABILITY AND PROTECTION STANDARDS With the significant structural changes that have been evolving within the electric power industry, it has been recognized that standards and procedures need to be developed in order to facilitate effective market operations and to ensure reliable power system operations. Reliability standards have existed for planning and operating power sytems for many years. Compliance with these standards has been open to interpretation and is voluntary in nature. With separation of ownership within the industry, reliance on such voluntary compli-ance is not considered practical to assure that reliability aspects of the power system are given the desired priority. It is also considered mandatory that technical requirements relating to the types of equipment being installed along with the manner in which it is connected, operated, and protected be documented so that all participants in the market are treated in a fair and similar manner.
Considerable work has transpired in recent times to expand the scope and detail contained in such standards with a greater emphasis on mandatory compliance through the passing of new legislation, expanded oversight, and penalties for violations. Much of this work is being done by groups with oversight or regula-tory authority over the industry. This includes reliability councils, state agencies, federal agencies, and regional transmission organizations.
In the protection area, a variety of ANSI=IEEE standards has been devel-oped over the years and continues to be developed as conditions change.
These standards cover various aspects of design requirements for protective equipment and the manner in which such equipment needs to be applied to protect specific electrical facilities. Protection requirements related to issues pertaining to power system reliability and safety applicable to power systems within specified jurisdictional areas are being developed as part of the above process being carried out within oversight and regulatory agencies. The main focus of these protection standards relate to facilities associated with bulk power systems since it is the health of the bulk power system that is critical to maintaining continual and safe operation of the nation’s power grid and in preventing large scale disturbances and outages. Since portions of the power grid are built and owned by many separate entities, standards and related  2006 by Taylor & Francis Group, LLC.
enfor cement procedure s are critica l to the p revention o f weak spot s within this vast networ k. Stand ards for desi gns at lower voltage leve ls are often devel oped by the utilit ies themse lves in order to mee t perf ormance require-men ts man dated by regul atory agenc ies. Oversig ht of standar ds for low er volt age level facilitie s does exist in areas where multiple owne rships exis t.
Con seque ntly, the major emp hasis of protectio n sta ndards that are current ly bein g develo ped to promote reliabili ty and a fair market p ertain to protect ion requi rements for bulk powe r facil ities and for the intertie locations at which generation connects to the utility power system.
Generator intertie protection requirements are discussed further in Cha pter 8. For bulk power facilitie s, the relia bility standar ds are typical ly built around the important objectives of protective systems as described earlier, such as: 1. Preventing or minimizing equipment damage. While equipment dam-age can be costly to the owner, such outages also present challenges to the operating reliability of the power system.
2. Minimizing the scope and area of an outage following a system fault.
3. Assuring that faults are detected and cleared in time frames such that the power system remains stable.
4. Allowing power system facilities to be loaded to their full normal and emergency ratings.
Operation design of bulk power systems are such that, as a minimum, the system must remain operational upon the sudden, unexpected loss of any single facility on the system. System operators will alter the generation dispatch or the configuration of the system in order to remain within these operational criteria. To align with this ‘‘single contingency’’ concept, protec-tion standards for bulk power facilities typically require that ‘‘redundancy’’ exists within the protection design. Redundancy is required to assure that the failure of any single protection component, such as an instrument transformer, relay, breaker, control circuit, or communication channel will not result in the failure to be able to detect and isolate faults. The major objectives of the protective systems must remain intact for the failure of any device associated with a protective system. This constraint typically requires the use of two independent protection schemes for each protected facility on bulk power systems. This requirement is discussed in subsequent chapters as protective schemes for various types of equipment are covered.
BIBLIOGRAPHY The following provides references for this chapter and general references applicable to all chapters.
The IEEE Power System Relaying committee of the Power Engineering Society has documented a Bibliography of Relay Literature from 1927. In recent years  2006 by Taylor & Francis Group, LLC.
this is issued as a committee report every 2 years. These are in the AIEE and IEEE Transactions as follows: Period Covered Transactions Reference 1927–1939 Vol. 60, 1941; pp. 1435–1447 1940–1943 Vol. 63, 1944; pp. 705–709 1944–1946 Vol. 67, pt. I, 1948; pp. 24–27 1947–1949 Vol. 70, pt. I 1951; pp. 247–250 1950–1952 Vol. 74, pt. III 1955; pp. 45–48 1953–1954 Vol. 76, pt. III, 1957; pp. 126–129 1955–1956 Vol. 78, pt. III, 1959; pp. 78–81 1957–1958 Vol. 79, pt. III, 1960; pp. 39–42 1959–1960 Vol. 81, pt. III, 1962; pp. 109–112 1961–1964 Vol. PAS-85, No. 10, 1966; pp. 1044–1053 1965–1966 Vol. PAS-88, No. 3, 1969; pp. 244–250 1967–1969 Vol. PAS-90, No. 5, 1971; pp. 1982–1988 1970–1971 Vol. PAS-92, No. 3, 1973; pp. 1132–1140 1972–1973 Vol. PAS-94, No. 6, 1975; pp. 2033–3041 1974–1975 Vol. PAS-97, No. 3, 1978; pp. 789–801 1976–1977 Vol. PAS-99, No. 1, 1980; pp. 99–107 1978–1979 Vol. PAS100, No. 5, 1981; pp. 2407–2415 1980–1981 Vol. PAS102, No. 4, 1983; pp. 1014–1024 1982–1983 Vol. PAS104, No. 5. 1985; pp. 1189–1197 1984–1985 Vol. PWRD-2, 2, 1987; pp. 349–358 1986–1987 Vol. PWRD-4, 3, 1989; pp. 1649–1658 1988–1989 Vol. PWRD-6, 4, 1991; pp. 1409–1422 1990 Vol. PWRD-7, 1, 1992; pp. 173–181 1991 Vol. PWRD-8, 3, 1993; pp. 955–961 1992 Vol. PWRD-10, 1, 1995; pp. 142–152 1993 Vol. PWRD-10, 2, 1995; pp. 684–696 1994–Paper # 95 SM 4366 ANSI=IEEE Standard 100, IEEE Standard Dictionary of Electrical and Electronics Terms, IEEE Service Center, 445 Hoes Lane, Piscataway, NJ 08854.
ANSI=IEEE Standard C37.2, Standard Electrical Power System Device Function Numbers, IEEE Service Center.
ANSI=IEEE Standard C37.100, Definitions for Power Switchgear, IEEE Service Center.
ANSI=IEEE Standard 260, IEEE Standard Letter Symbols for Units of Measurement, IEEE Service Center.
ANSI=IEEE Standard 280, IEEE Standard Letter Symbols for Quantities Used in Electrical Science and Electrical Engineering, IEEE Service Center.
ANSI=IEEE Standard 945, IEEE Recommended Practice for Preferred Metric Units for Use in Electrical and Electronics Science and Technology, IEEE Service Center.
ANSI=IEEE Standard C37.010, Application Guide for AC High-Voltage Circuit Breakers Rated on a Symmetrical Current Basis, IEEE Service Center.
 2006 by Taylor & Francis Group, LLC.
ANSI=IEEE Standard C37.90, Relays and Relay Systems Associated with Electric Power Apparatus, IEEE Service Center.
Beeman, D., Industrial Power Systems Handbook, McGraw-Hill, New York, 1955.
Elmore, W.A., Ed., Protective Relaying: Theory and Applications, ABB Power T&D Company, Marcel Dekker, New York, 1994.
Fink, D.G. and Beaty, H.W., Standard Handbook for Electrical Engineers, McGraw-hill, New York, 1968.
Horowitz, S.H., Protective Relaying for Power Systems, IEEE Press, 1980, IEEE Service Center.
Horowitz, S.H. and Phadice, A.G., Power System Relaying, Research Studies Press, England, Distributed by John Wiley & Sons, 1996.
IEEE Brown Book, Standard 399, Recommended Practice and Industrial and Com-mercial Power System Analysis, IEEE Service Center.
IEEE Buff Book, Standard 242, IEEE Recommended Practice for Protection and Coordination of Industrial and Commercial Power Systems, IEEE Service Center.
IEEE Red Book, Standard 141, Recommended Practice for Electrical Power Distribu-tion for Industrial Plants, IEEE Service Center.
IEEE Power System Relaying Committee Report, Review of Recent Practices and Trends in Protective Relaying, IEEE Trans. Power Appar. Syst., PAS 100, No. 8, 1981, 4054–4064.
IEEE Power System Relaying Committee Report, Effects of Changing Utility Envir-onment on Protective Relays, IEEE Service Center.
Mason, C.R., The Art and Science of Protective Relaying, John Wiley & Sons, New York, 1956.
Van C. Washington, A.R., Protective Relays, Their Theory and Practice, Vol. I, John Wiley & Sons., New York, 1962, Vol. II, Chapman & Hall, London, 1974.
Westinghouse Electric Corp., Electrical Transmission and Distribution Reference Book, 4th ed., East Pittsburgh, PA, 1964.
Westinghouse Electric Corp., Electric Utility Engineering Reference Book, Vol. 3: Dis-tribution Systems, East Pittsburgh, PA, 1965.
Washington Electric Corp., Applied Protective Relaying, Coral Springs, FL, 1982.
 2006 by Taylor & Francis Group, LLC.
2 Fundamental Units: Per Unit and Percent Values 2.1 INTRODUCTION Power systems operate at voltage s for whi ch kilovol t (kV) is the mos t convenien t unit for expressing voltage . Also, these system s tran smit large amo unts of power, so that kilovol t-ampere (kVA) and megavol t-ampere (MV A) are used to express the total (gene ral or apparent ) thr ee-phase power. These quant ities, togethe r with kilow atts, kilovar s, amperes, ohms, flu x, and so on, are usually expresse d as a per unit or percent of a reference or base value. The per unit and perc ent nome nclatures are widely used becau se they simplify specifi cation and com putations, especia lly when different voltage levels and equipme nt sizes are involved .
This discussion is for three- phase ele ctric system s that are assumed to be balanced or sym metrica l up to a point o r area of unbalance . Th is means that the source voltage s are equal in magnitude and are 120 8 disp laced in phase relations, and that the im pedances of the three- phase circui ts are of equal magnitude and phase angle. With this as a beginning, various shunts and series unbalances can be analyzed, principally by the method of symmetrical components. This method is review ed in Chapter 4.
2.2 PER UNIT AND PERCENT DEFINITIONS Percent is 100 times per unit. Both percent and per unit are used as a matter of convenience or of personal choice, and it is important to designate either percent (%) or per unit (pu).
The per unit value of any quantity is the ratio of that quantity to its base value; the ratio is expressed as a nondimensional decimal number.
Thus, actual quantities, such as voltage (V), current (I), power (P), reactive power (Q), volt-amperes (VA), resistance (R), reactance (X), and impedance (Z), can be expressed in per unit or percent as follows: Quantity in per unit ¼ actual quantity base value of quantity, (2:1)  2006 by Taylor & Francis Group, LLC.
Quantity in percent ¼ (quantity in per unit)  100, (2:2) where actual quantity is the scalar or complex value of a quantity expressed in its proper units, such as volts, amperes, ohms, or watts. Base value of a quantity refers to an arbitrary or convenient reference of the same quantity chosen and designated as the base. Thus, per unit and percent are dimension-less ratios that may be either scalar or complex numbers.
As an example, for a chosen base of 115 kV, voltages of 92, 115, and 161 kV become 0.80, 1.00, and 1.40 pu or 80%, 100%, and 140%, respectively.
2.3 ADVANTAGES OF PER UNIT AND PERCENT Some of the advantages of using per unit or percent are as follows: 1. Its representation results in more meaningful data when the relative magnitudes of all the similar circuit quantities can be compared directly.
2. The per unit equivalent impedance of any transformer is the same when referred to either the primary or the secondary side.
3. The per unit impedance of a transformer in a three-phase system is the same, regardless of the type of winding connections (wye–delta, delta–wye, wye–wye, or delta–delta).
4. The per unit method is independent of voltage changes and phase shifts through transformers; and the base voltages in the windings are proportional to the number of turns in the windings.
5. Manufacturers usually specify the impedance of an equipment in per unit or percent on the base of its nameplate rating of power (kVA or MVA) and voltage (V or kV). Thus, the rated impedance can be used directly if the bases chosen are the same as the nameplate ratings.
6. The per unit impedance values of various ratings of equipment lie in a narrow range, whereas the actual ohmic values may vary widely.
Therefore, when actual values are unknown, a good approximate value can be used. Typical values for various types of equipment are available from many sources and reference books. Also, the correctness of a specified unit can be checked, when the typical values are known.
7. There is less chance of confusion between single-phase power and three-phase power, or between line-to-line voltage and line-to-neutral voltage.
8. The per unit method is very useful for simulating the steady-state and transient behavior of power systems on computers.
9. The driving or source voltage usually can be assumed to be 1.0 pu for fault and voltage calculations.
10. With per unit, the product of two quantities expressed in per unit is expressed in per unit itself. However, the product of two quantities  2006 by Taylor & Francis Group, LLC.
expressed as percent must be divided by 100 to obtain the result in percent. Consequently, it is desirable to use per unit, rather than percent, in computations.
2.4 GENERAL RELATIONS BETWEEN CIRCUIT QUANTITIES Before continuing the discussion of the per unit method, a review of some general relations between circuit quantities applicable to all three-phase power systems is in order. This will focus on the two basic types of connec-tions, wye and delta, shown in Figure 2.1. For either of these, the following basic equations apply: S3f ¼ ﬃﬃﬃ 3 p VLLIL (VA); (2:3) VLL ¼ ﬃﬃﬃ 3 p VLNﬀþ308(V); (2:4) IL ¼ S3f ﬃﬃﬃ 3 p VLL (A), (2:5) where *S is the apparent or complex power in volt-amperes (VA, kVA, MVA), P is the active power in watts (W, kW, MW), and Q is the reactive power in vars (var, kvar, Mvar). Thus S ¼ P þ jQ.
IL IL VLL VLL VLN ZY ZD ZD ZD ID ZY ZY N a a (a) Wye-connected impedances (b) Delta-connected impedances b b c c FIGURE 2.1 Impedances in three-phase wye (left) and delta (right) circuits.
 2006 by Taylor & Francis Group, LLC.
From these three equatio ns the valu e of the impeda nces and the delta curr ent can be determin ed.
1. Wye-conne cted impeda nces (see Figur e 2.1a) : ZY ¼ VLN IL ¼ VLL ﬀ308 ﬃﬃﬃ 3 p  ﬃﬃﬃ 3 p VLL S3f ¼ V 2 LL ﬀ 30 8 S3f ( V) : (2 :6) 2. Delta-connec ted impeda nces (see Figure 2.1b): ID ¼ IL ﬀþ 30 8  30 8 ﬃﬃﬃ 3 p (A) (2 :7) ZD ¼ VLL ID ¼ ﬃﬃﬃ 3 p V LL ﬀ30 8 IL ¼ ﬃﬃﬃ 3 p VLL ﬀ 30 8  ﬃﬃﬃ 3 p VLL S3f ¼ 3V 2 LL ﬀ 30 8 S3 f ( V) (2 :8) ID ¼ VLL ZD ¼ S3fﬀþ 30 8 3VLL (A): (2 :9) Th ese equat ions show that the circuit quantitie s S, V, I, and Z are relat ed such that the selection of any two of them determin es the values of the remai ning two quant ities. Usually, the wye connection is assumed , so Equat ion 2.3 through Equation 2.6 are most commonly used for power system calculations.
A great deal of confusion can be avoided by clearly remembering that wye connections are assumed and not delta connections, or vice versa. If a delta connection is given, it can be converted into an equivalent wye connec-tion for calculation purposes.
Equation 2.6 and Equation 2.8 assume equal impedances in the wye and delta circuits. From these equations ZD ¼ 3ZY or ZY ¼ ZD=3. This equation is useful to convert delta impedances to equivalent wye values.
Alternatively, Equation 2.8 and Equation 2.9 can be used directly if the need arises to express the impedance and current in terms of delta circuit quantities.
2.5 BASE QUANTITIES In the following chapters, it is more convenient to use the notation kVa or MVA instead of S and kV instead of V. The base quantities are scalar quantities, so that phasor notation is not required for the base equations.
 2006 by Taylor & Francis Group, LLC.
Thus the equat ions for the base valu es can be expre ssed from Equation 2.3, Equation 2.5, and Equation 2.6 with the subsc ript B to indicate a base quantity, as follow s: For b ase power : kVAB ¼ ﬃﬃﬃ 3 p kVB I B (kVA) : (2 : 10) Fo r base current : IB ¼ kVAB ﬃﬃﬃ 3 p kV B (A) : (2 : 11) For base impeda nce: ZB ¼ kVB 2  1000 kVAB ( V) : (2 : 12) and becau se: 1000  the value of MVA ¼ kVA : (2 : 13) base impeda nce can also be expre ssed as ZB ¼ kVB 2 MV AB ( V ): (2 : 14) In three-p hase electri c powe r system s a com mon prac tice is to use the sta ndard or nominal syst em voltage as the voltage base, and a conven ient MVA or kVA quantity as the powe r base. A powe r base of 100 MV A is widel y used. The system voltage com monly specifi ed is the voltage betwee n the three phases (i.e., the lin e-to-line vo ltage). This is the voltage used as a base in Equation 2.10 through Equat ion 2.14. As a shortcut and for conven ience, the line-t o-line subscript designat ion (LL) is omitted. With this practice, it is always under -stood that the voltage is the line-to-line value u nless indicated otherwis e. The major exce ption is in the method of symmetr ical com ponents, where line-t o-neutral phase voltage is u sed. This shoul d always be specified carefully , but there is sometim es a tend ency to overlook this ste p. Sim ilarly, it is always the phase or line-to- neut ral current unless othe rwise specifi ed.
Powe r is always under stood to be three- phase powe r unless othe r-wise indicated. General powe r, also known as com plex o r apparent powe r, is designated by MVA or kVA, as indicated earlier. Three-phase power is designated by MVA or kVA. This power is designated by MW or kW and its reactive power is designated by MVAR or kVAR.
2.6 PER UNIT AND PERCENT IMPEDANCE RELATIONS Per unit impedance is specified in ohms (ZV) from Eq uation 2.1 by substitut -ing Equation 2.14: Zpu ¼ ZV ZB ¼ MVABZV kV2 B or kVABZV 1000 kV2 B (2:15)  2006 by Taylor & Francis Group, LLC.
or, in perc ent notation, % Z ¼ 100 MVAB ZV kV2 B or kVAB Z V 10 kV 2 B : (2 :16) If the ohm values are desired from per u nit or percent valu es, the equat ions are ZV ¼ kV2 B Zpu MVAB or 1000 kV2 B Zpu kVAB , (2:17) ZV ¼ kV 2 B (% Z )pu 100 MVAB or 10 kV 2 B (% Z ) kVAB : (2 :18) Th e impedan ce valu es may be either scalars or phasor s. The equatio ns are als o appl icable for resist ance and reactance calcul ations.
Per unit is recommend ed for cal culations involvi ng divi sion, b ecause it is les s likely to resu lt in a deci mal-point error. Howeve r, the choice of per unit or perc ent is pers onal. It is often conven ient to use both, but care should be taken.
Caref ul and overredund ant labelin g of a ll answers is str ongly recom-men ded . This is valuable in iden tifying a value or answer , partic ularly later, whe n others or you ref er to the work. Too often, answer s such as 106.8, for exam ple, are indi cated witho ut any labe l. To othe rs, or later when memory is not fresh, qu estions can arise, such as: ‘‘Wha t is this? amp eres? vo lts? per unit wha t?’’ Initial ly, the prope r units were obvio us, but to others, or later , they may not be. A little extra effort in developin g the good habi t of labeling lea ves no frustrat ing questio ns, doubts, or tedious redisco very later .
Curre nts in ampere s and impeda nces in ohms shoul d be referr ed to a speci fic voltage base or a prima ry or secondary windi ng of transform ers.
Voltages in volts should be clear as to whether they are primary or secondary, high or low, and so on.
When per unit or percent values are specified for impedances, resistances, or reactances, two bases must be indicated. These are the MVA (or kVA) and the kV bases usin g Eq uation 2.15 thr ough Eq uation 2.18 . Without the two bases, the per unit or percent values are meaningless. For electrical equipment, these two bases are the rate values cited on the equipment nameplate, or on the manufacturer’s drawings, or other data supplied. When several ratings are specified, generally it is correct to assume that the normal-rated values were used to determine the per unit or percent values specified.
Fundamentally, the manufacturer should specifically indicate the bases if several ratings exist.
System drawings should clearly indicate the MVA (or kVA) base, with the base voltages indicated for the various voltage levels shown, when all the impedance components have been reduced to one common base value.
 2006 by Taylor & Francis Group, LLC.
Otherwise, the per unit or perc ent impeda nces with their tw o bases must be indicated for every part of equi pment or circuit in the drawin g.
For per unit or perc ent voltage s, only the voltage base is required. Th us, a 90 % voltage o n a 138 kV syst em would be 124.2 kV. For per un it or perc ent currents, one or two bases are required. If the base current is specified, then that is sufficien t. A 0.90 pu curr ent, wi th a 1000 A base, specifies that the current in 9 00 A. If the mor e common MV A (or kVA) and kV bases are given, Eq uation 2.11, with Equation 2.1 3, provides the base curr ent that is required. Thus, with 100 MVA 138 kV bases, the base current is IB ¼ 1000  100 ﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃ 3  138 p ¼ 418 :37 (A) at 138 k V: (2 : 19) Thus 418.3 7 A is 1 pu or 100 % curr ent in the 138 kV syst em.
2.7 PER UNIT AND PERCENT IMPEDANCES OF TRANSFORMER UNITS As indicated in Section 2.3, a major advant age of the per unit (per cent) system is its independence of voltage and phase shifts through transformer banks, where the base voltages on the different terminals of the transformer are proportional to the turns in the corresponding windings.
This can be demonstrated by the following analysis. From basic funda-mentals, the impedance on one side of a transformer is reflected through the transformer by the square of the turns ratio, or if the voltages are proportional to the turns, by the square of the voltage ratio. Thus, for one phase of a transformer, as shown in Figure 2.2 , the impedance Zy on the Ny turns winding appears as Zx on the Nx turns winding side, as Zx Nx Ny Zy Vy Vx Iy Ix Transformer FIGURE 2.2 Impedances through one phase of a three-phase transformer.
 2006 by Taylor & Francis Group, LLC.
Zx ¼ Nx Ny  2 Zy ¼ Vx Vy  2 Zy ( V) : (2 :20) Th e imp edance bases on the two side s of the tran sformer are, from Equat ion 2.1 4, ZxB ¼ kV2 x MV AB ( V ), (2 :21) whe re kVx is the x -side base ZyB ¼ kV2 x MV AB ( V ), (2 :22) whe re kVy is the y -side base Takin g the ratio of ZxB and ZyB , yields ZxB ZyB ¼ kV2 x kV2 y ¼ Nx Ny  2 , (2:23) whe re the tur ns are propor tional to the volt age.
The per unit impeda nces are, from Eq uation 2.1, Equat ion 2.20, and Equation 2.24, Zxpu ¼ Zx(V) ZxB ¼ Nx Ny  2 Ny Nx  2 Zy(V) ZyB ¼ ZyV ZyB ¼ Zypu: (2:24) Thus, the per unit impedance is the same on either side of the bank.
2.7.1 TRANSFORMER BANK EXAMPLE Consider a transformer bank rated 50 MVA with 34.5 kV and 161 kV windings connected to a 34.5 kV and 161 kV power system. The bank reactance is 10%. Now, when looking at the bank from the 34.5 kV system, its reactance is 10% on a 50 MVA, 34:5 kV base: (2:25) and when looking at the bank from the 161 kV system its reactance is 10% on a 50 MVA, 161 kV base: (2:26)  2006 by Taylor & Francis Group, LLC.
This equal impeda nce in percent or per unit on either side of the bank is independe nt of the b ank connec tions: wye–d elta, delta–wye , wye–wy e, or delta–delta.
This indicates that the per unit (percent) impedance values throughout a network can be combined independently of the voltage levels as long as all the impedances are on a common MVA (kVA) base and the transformer windings ratings are compatible with the system voltages. This is very convenient.
The act ual transf ormer impeda nces in ohms are quite dif ferent on the two sides of a transform er, with different voltage levels. This can be il lustrated for the exampl e. Applyi ng Equation 2.18, we have jX ¼ 34 :5 2  10 100  50 ¼ 2: 38 V at 34:5 kV, (2:27) ¼ 161 2  10 100  50 ¼ 51 : 84 V at 161 kV : (2 : 28) This can be checked by Equation 2 .20, whe re, for exampl e, x is the 34.5 kV winding side, and y is the 161 kV winding side. Then, 2:38 ¼ 34:52 1612  51:84 ¼ 2:38: (2:29) 2.8 PER UNIT AND PERCENT IMPEDANCES OF GENERATORS Impedances of generators are provided by the generator manufacturer and are usually given in ‘‘per unit’’ terms on a MVA base that is equal to the nominal MVA rating of the generator. If manufacturer values are not available, generator per unit impedances typically fall within a range such that reason-able estimates can be made for use in studies of a general nature.
The impedance of generators are highly inductive reactive in nature. The resistance of generators is relatively low to an extent that they are usually neglected in fault studies. Generator data sheets typically provide values for several different classifications of generator reactance. It is important to understand the meaning of the various types of reactances provided to deter-mine which one best applies to the study performed.
Reactance values are normally provided for the direct-axis and for the quadrature-axis of the machine. Xd is the symbol used to represent direct-axis reactance values and Xq is the symbol used to represent quadrature-axis values. Direct-axis reactance values are used in fault studies since the dir-ect-axis flux path is the predominant path within which flux flows in the generator during fault conditions, as fault currents typically have a highly lagging phase angle. Generator reactances will also vary over time,  2006 by Taylor & Francis Group, LLC.
subse quent ly to whe n the faul t occur s. This is becau se at the instant when a short circui t occur s, fie ld flux linkage s within the generat or cannot change instant aneously. Th e flux necessar y to reduce air gap flux to corr espond to the low ered generat or terminal voltage cause d by a fault must therefore, for a time, flo w through nonmeta llic paths that are high in reluctance and, thus, low in induc tance.
Three reac tance values are given to repr esent these changi ng conditions.
Su btransient reacta nce, ( Xd 00 ), is the lowest reactance value and represe nts the gener ator reacta nce that exis ts at the time the fault initial ly occur s and lasts for a numb er of cycles until the eff ect of dam per windi ngs on flu x change dim inishes. As a represe ntative time frame , Xd 00 can be consi dered to exis t for about the first six cycl es after a faul t occurs. Trans ient reactance, ( Xd 0 ), is som ewhat higher than the subt ransien t valu e and lasts until the effect of the field windi ngs on flux change dimin ishes. Transien t reacta nce can be esti-mated to exis t from six cycles to about 30–60 cycles aft er the fault initial ly occur s. Synchr onous reactance, ( Xd), is the highe st reacta nce valu e for a gener ator and represe nts the reacta nce that exists during steady- state condi-tion s. Synchr onous reactance is general ly grea ter than one per un it.
Genera tor reac tance values are also give n for sat urated and unsatura ted condi tions within the machin e. Saturated v alues are repr esented by the sub-script ‘‘ v ’’ and unsatura ted valu es by the subsc ript ‘‘ i.’’ For prot ection studies, it is often the highest fault current values that are of greatest sign ificance. Also, duri ng faults , voltage s on the power system are usual ly low er than no rmal and, consequent ly, generat ors will not be in a saturated sta ge under such condi tions. Th erefore, it is a usual practice to use the unsatura ted subt ransien t reac tance {Xd(i) 00 } of generat ors in fault studies . It is important that protect ion engi neers under stand the meanin g of the various types of gener ator reactance valu es that are give n alon g with the changin g char acter of these values over time, so that the appro priate value is used as warra nted b y the specific appl ication that is stud ied. This subject alon g with appro priate est imates for gener ator impedan ces, if speci fic data is not avai lable, is discusse d in greater deta il in Chapte r 4. After the appro priate v alue of gener ator reactance to be used is determin ed, it needs to be converte d to the MVA base of the related stud y. This conver sion can be accompl ished using Equ ation 2.3 4.
2.9 PER UNIT AND PERCENT IMPEDANCES OF OVERHEAD LINES Impedance of overhead lines consists of resistance, inductive reactance, and capacitive reactance. All values are usually significant. However, the capaci-tive reactance of lines is usually ignored in fault studies since it has a minor effect on the resultant fault currents.
Resistance of lines is a function of the conductor material and cross-sectional area. Resistance values for various types of conductors are available  2006 by Taylor & Francis Group, LLC.
in tables provided by conductor manufac turers. Effe ctive resist ance valu es, which take skin effect into accou nt, is the appro priate value to be used in fault studies.
The inductive reac tance of overh ead lines is, to a large extent, depend ent on the charact eristics of the conduc tor and the phy sical spacing that exists between the conduc tor s. The grea ter the distanc e that exis ts between the conductor s that mak e u p the three-ph ase circui t, the grea ter will be the inductive reactance of the circuit. Th us, highe r voltage lines with greater conductor spacing, will have a highe r inductive reacta nce (and X=R ratio) than that of lower voltage li nes. Estim ated impedance values for overhead lines are pres ented in Chapte r 4.
When the ohmic impeda nce of a line is calcul ated, its per unit valu e can be determin ed by utilizi ng Equat ion 2.15. Base kV is selected to correspo nd to the nominal operating voltage of the associated line. Note that the per unit impedance of a line will vary inversely with the square of its nominal operating voltage.
While the shunt capacitive reactances of lines are typically neglected in short circuit studies, it is not the case with load flow studies. Line charging current can have a significant influence on VAR flows and system voltage levels, particularly at the higher voltage transmission portion of the system.
2.10 CHANGING PER UNIT (PERCENT) QUANTITIES TO DIFFERENT BASES Normally, the per unit or percent impedances of equipment is specified on the equipment base, which will be generally different from the power system base. Because all impedances in the system must be expressed with the same base for per unit or percent calculations, it is necessary to convert all the values to the common base selected. This conversion can be derived by expressing the same impedance in ohms with two different per unit bases.
From Equation 2.15 for a MVA1, kV1 base, and a MVA2, kV2 base, Z1pu ¼ MVA1Z kV2 1 (V), (2:30) Z2pu ¼ MVA2Z kV2 2 (V): (2:31) By finding the ratio of these two equations and solving for one per unit value, the general equation for changing bases is: Z2pu Z1pu ¼ MVA2 kV2 2  kV2 1 MVA1 , (2:32)  2006 by Taylor & Francis Group, LLC.
Z2pu ¼ Z1pu MV A2 MV A1  kV2 1 kV2 2 : (2 :33) Eq uation 2.33 is the gener al equat ion for changing from one base to anot her base. In mos t of the case s the ratio of the numb er of turns of the tra nsformer is equi valent to the different system voltage s, and the equi pment- rated v oltages are the sam e as the system voltage s, so that the voltage -squared ratio is unity.
Th us, Eq uation 2.33 reduc es to Z2pu ¼ Z1pu MVA2 MVA1 : (2 :34) It is very imp ortant to emp hasize that the voltage -square factor of Equat ion 2.3 3 is used only in the sam e voltage leve l and when slightly differ ent voltage bases exis t. It is never used when the base voltage s are propor tional to the tran sformer bank turns, such as going from the high to the low side acro ss a bank. In other words, Equat ion 2.33 has nothing to do with transferr ing the ohmi c impeda nce v alue from one side of a transf ormer to the o ther side .
Several examples will illustrate the applications of Equation 2.33 and Equa-tion 2.34 in changing per unit and percent impedances from one base to another.
2.10.1 E XAMPLE: BASE CONVERSION WITH EQUATION 2.34 Th e 50 -MVA 34.5: 161 kV transf ormer with 10 % reacta nce is connec ted to a powe r system whe re all the othe r impeda nce values are on a 100 MV A 34. 5 kV or 161 kV base. To change the base of the transform er, Equat ion 2.3 4 is used because the transform er and system base voltage s are the same.
Th is is becau se if the funda mental Equation 2.33 was used, kV2 1 kV2 2 ¼ 34:5 34:5  2 or 161 161  2 ¼ 1:0: (2:35) Thus, the transformer reactance in Equation 2.34 results, jX ¼ 10%  100 50 ¼ 20% or 0:20 pu (2:36) on a 100 MVA 34.5 kV base from the 34.5 kV side, or on a 100 MVA 161 kV base from the 161 kV side.
2.10.2 EXAMPLE: BASE CONVERSION REQUIRING EQUATION 2.33 A gener ator and transform er, shown in Figure 2.3, are to be combine d into a single equivalent reactance on a 100 MVA, 110 kV base. With the  2006 by Taylor & Francis Group, LLC.
transformer bank opera ting on its 3.9 kV tap, the low-s ide base voltage correspo nding to the 110 kV h igh-side base is: kVLV 110 ¼ 3: 9 115 or kVLV ¼ 3: 73 kV: (2 : 37) Because this 3.73 kV base is different from the specifi ed base of the generat or subtransie nt reacta nce, Equ ation 2.33 must be used: jX 00 d ¼ 25 %  100  42 25  3:73 2 ¼ 115 % or 1: 15 pu on 100 MV A 3: 73 kV base, or on 100 MV A 110 kV base : (2 : 38) Similarly, the transfo rmer reacta nce on the new base is jXT ¼ 10 %  100  3: 92 30  3: 73 2 ¼ 10 %  100  115 2 30  110 2 ¼ 36 : 43 % or 0:364 pu on 100 MVA 3: 73 kV base, or on 100 MVA 110 kV base : (2 : 39) Now the gener ator and transf ormer reacta nces can b e combined into one equivalent source value by addi ng: Gen.
Bus Bus Transformer 30 MVA 4.2: 115 kV operating on 3.9 kV tap where XT = 10% 25 MVA 4 kV X ″ = 25% d Equivalent source System System Xeg = 151.43% = 1.154 pu on 100 MVA, 110 kV Base FIGURE 2.3 Typical example for combining a generator and a transformer into an equivalent source.
 2006 by Taylor & Francis Group, LLC.
115 % þ 36 : 43 % ¼ 151 : 43 % or 1: 15 pu þ 0:3643 pu ¼ 1: 514 pu, both on a 1 00 MV A 110 kV base : (2 :40) Th e previous warning bear s repeating and emp hasizing. Nev er, never , NEV ER use Equation 2.33 with voltage s on the opp osite sides of tra ns-former s. Thus, the factors (115 =3.9) 2 and (110 =3.73) 2 in Equ ation 2.3 are incorrect.
See the bibliograp hy at the end of Chap ter 1 for addi tional informat ion.
BIBLIOGRAPHY Fitzgerald, A.E., Kingsley, C., and Umans, S.D., Electric Machinery, McGraw-Hill, New York, 1983.
Grainger, J.J. and Stevenson, W.D., Power System Analysis, McGraw-Hill, New York, 1994.
Seidman, A.H., Mahrous, H., and Hicks, T.G., Handbook of Electric Power Calcula-tions, McGraw-Hill, New York, 1983.
Weedy, B.M., Electric Power Systems, 3rd ed., John Wiley & Sons, New York, 1979.
 2006 by Taylor & Francis Group, LLC.
3 Phasors and Polarity 3.1 INTRODUCTION Phasors and polarity are two important and useful tools in power system protection. They aid in understanding and analyzing of the connections, operation, and testing of relays and relay systems. In addition, these concepts are essential in understanding power system performance during both normal and abnormal operation. Thus, a sound theoretical and practical knowledge of phasors and polarity is a fundamental and valuable resource.
3.2 PHASORS The IEEE Dictionary (IEEE 100) defines a phasor as ‘‘a complex number.’’ Unless otherwise specified, it is used only within the context of steady-state alternating linear systems. It continues: ‘‘the absolute value (modulus) of the complex number corresponds to either the peak amplitude or root-mean-square (rms) value of the quantity, and the phase (argument) to the phase angle at zero time. By extension, the term phasor can also be applied to impedance, and related complex quantities that are not time dependent.’’ In this book, phasors will be used to document various AC voltages, currents, fluxes, impedances, and power. For many years phasors were referred to as ‘‘vectors,’’ but this use is discouraged to avoid confusion with space vectors. However, the former use lingers on, so occasionally a lapse to vectors may occur.
3.2.1 PHASOR REPRESENTATION The common pictorial form for representing electrical and magnetic phasor quantities uses the Cartesian coordinates with x (the abscissa) as the axis of real quantities and y (the ordinate) as the axis of imaginary quantities. This is illustrated in Figur e 3. 1. Thu s, a point c on the comple x plan e x –y can be represented as shown in this figure, and mathematically documented by the several alternative forms given in the following equation: Phasor Rectangular Complex Exponential Polar form form form form c ¼ x þ jy ¼ jcj(cos f  j sin f) ¼ jcje jf ¼ jcjﬀþf: (3:1)  2006 by Taylor & Francis Group, LLC.
So metime s the conj ugate form is useful: c* ¼ x  jy ¼ jc j( cos f  j sin f ) ¼ jc j e  jf ¼ jc jﬀþf, (3:2) whe re c is the phasor; c * is its conj ugate; x is the real valu e (alte rnate: Re c or c0 ); y is the imaginar y value (alternate: Im c or c 00 ); j c j is the modu lus (m agnitude or absolut e valu e); and f is the phase angl e (ar gument or amp litude) (alternate: arg c ).
The modulus (magnitud e o r absolut e valu e) of the phasor is jcj ¼ ﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃ x2 þ y2 p : (3:3) From Equation 3.1 and Equat ion 3.3, x ¼ 1=2(c þ c*) (3:4) y (Ordinate) x (Abscissa) c (b) (c) y c o 0 0 x +x +R −R −x +Q +P −P −Q (a) φ FIGURE 3.1 Reference axes for phasor quantities: (a) Cartesian xy coordinates.
(b) Impedance phasor axes. (c) Power phasor axes.
 2006 by Taylor & Francis Group, LLC.
y ¼ 1 2j ( c  c *) : (3 : 5) 3.2.2 PHASOR DIAGRAMS FOR S INUSOIDAL QUANTITIES In appl ying the precedi ng notation to sinu soidal (AC) voltage s, currents, and fluxes, the axes are assumed as fix ed, with the phasor quantitie s rotating at a constant angular velo city. The internationa l standar d is that phasors always rotate in the countercloc kwise direct ion. Howeve r, as a convenien ce, on the diag rams the phasor is always show n as fixed for the given condition.
The magn itude of the phasor c can be either the max imum peak value or the rms value of the correspo nding sinu soidal quantity. In normal practice, it represents the rm s maximum value of the positive half-c ycle of the sinu soid unless othe rwise specifica lly stated .
Thus, a phasor diagram show s the respect ive voltage s, currents, flux es, and so on, existing in the electri c circui t. It shoul d document only the magnitude and relative phase -angle relations between thes e various quan-tities. Therefor e, all phasor diagrams require a scale or comple te indi cations of the physical magnitud es of the quantitie s shown. The phase -angle refer-ence is usually between the quant ities shown, so that the zero (or reference angle) may vary with convenien ce. As an exampl e, in fault calc ulations using reactance X only, it is conven ient to use the voltage V refere nce at þ90 8.
Then I ¼ jV =jX and the j valu e cance ls, so the fault curr ent does not involve the j factor. On the other hand, in load calculations it is preferable to use the voltage V at 08 or along the x-axis so that the angle of the current I represents its actual lag or lead value.
Other refere nce axes that are in common use are shown in Figur e 3.1b and Figure 3.1c. For plotting a graph of impedance, resistance, and reactance, the R–X axis of Figure 3.1b is used. Inductive reactance is þX and capacitive reactance is X.
For plotting power phasors, Figure 3.1c is used. P is the real power (W, kW, MW) and Q is the reactive power (var, kvar, Mvar). These impedance and power diagrams are discussed in latter chapters. Although represented as phasors, the impedance and power phasors do not rotate at system frequency.
3.2.3 COMBINING PHASORS The various laws for combining phasors are presented for general reference: Multiplication. The magnitudes are multiplied and the angles are added: VI ¼ jVjjIjﬀfV þ fI (3:6)  2006 by Taylor & Francis Group, LLC.
VI * ¼ jV jj I jﬀfV  fI (3 :7) II * ¼ jI j 2 : (3 :8) Di vision . The magnitu des are divided and the angles are subtrac ted: V I ¼ j V j j I j ﬀfV  fI: (3 :9) Po wers .
( I ) n ¼ (j I j ej f ) n ¼ jI j n e j fn (3 :10) n ﬃﬃ I p ¼ n ﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃ j I j e j f n q : (3 :11) 3.2.4 PHASOR DIAGRAMS REQUIRE A CIRCUIT DIAGRAM Th e phasor diagram, defined earli er, has an inde terminat e or vague mea ning unle ss it is accompa nied by a circuit diag ram. The circuit diag ram identifies the specifi c circuit involv ed, with the location and assumed dir ection for the curr ents, and the loca tion and assumed p olarity for the volt ages to be d ocu-men ted in the phasor diagram. The assumed direction s and pola rities are not criti cal, becau se the phasor d iagram will confirm if the assumpt ions are corr ect, and provide the correct magnitudes and phase relat ions. These two complementary diagrams (circuit and phasor) are preferably kept separate to avoid confusion and errors in interpretation. This is discussed further in Sect ion 3.3.
3.2.5 NOMENCLATURE FOR CURRENT AND VOLTAGE Unfortunately, there is no standard nomenclature for current and voltage, so confusion can exist among various authors and publications. The nomen-clature used throughout this book has proved to be flexible and practical over many years of use, and it is compatible with the polarities of power system equipment.
3.2.5.1 Current and Flux In the circuit diagrams, current or flux is shown by either (1) a letter designation, such as I or u, with an arrow indicator for the assumed direction of flow; or (2) a letter designation with double subscripts, the order of the  2006 by Taylor & Francis Group, LLC.
subscripts indicating the assumed direction. The direction is thus assumed to be the flow during the positive half-cycle of the sine wave. This convention is illustrated in Figure 3.2a. Thus, in the positive half-cycle, the current in the circuit is assumed to be flowing from left to right, as indicated by the direction of the arrow used with Is, or denoted by subscripts, as with Iab, Ibc, and Icd. The single subscript, such as Is, is a convenience to designate currents in various parts of a circuit and has no directional indication, so an arrow for the direction must be associated with these. Arrows are not required with Iab, Ibc, or Icd, but are often used for added clarity and convenience. It is very important to appreciate that, in these circuit designations, the arrows do not indicate phasors. They are only assumed as directional and locational indicators.
(a) (b) a + + + Iab Vab Vab Vab Vcd 0 0 Vac Vad Open type Closed type Vbc Iab = Ibc = Icd = Is Iab = Ibc = Icd = Is Vbc Vbc Vcd Vcd vc VR VX Ibc Icd c d Is b FIGURE 3.2 Phasor diagram for the basic circuit elements: (a) Circuit diagram showing location and assumed directions of current and voltage drops. I and V are locational and directional indicators, not phasors. (b) Phasor diagrams showing current and voltage magnitudes, and phase relations.
 2006 by Taylor & Francis Group, LLC.
3.2. 5.2 Voltag e Vol tages can be either drops o r rises. Much confu sion can result by not clearly indi cating which is intende d or by mixing the two practices in circuit dia-gram s. Th is can be avoi ded b y sta ndardizing to one prac tice. As voltage drops are far mor e com mon throughout the powe r system, all voltage s are shown and are always consider ed to be drops from a higher voltage to a lower volt age duri ng the positi ve half -cycle. Th is conven tion is inde penden t of whe ther V, E, or U is used for voltage in many count ries. In this book, V is used and as indicated, it is always a voltage drop.
The consist ent adopt ion of only d rops througho ut does not need to cause dif ficulties. A generato r or source voltage becomes a minus drop because curr ent flows from a lower voltage to a h igher voltage . This practice does not confl ict with the pola rity of equipme nt, such as transform ers, and it is consi stent with fault calcul ations usin g sym metrica l component s.
Voltag es (always drops) are indicated by either (1) a lett er designat ion with doubl e subsc ripts; or (2) a small plus ( þ ) indicato r show n at the point assum ed to be at a relat ively high pote ntial. Thus, d uring the posi tive half-cycle of the sine wave, the voltage drop is indicated by the order of the two subsc ripts used, or from the ‘‘þ ’’ indi cator to the opposite end of the pote ntial dif ference . This is illustrate d in Figure 3 .2a, where both methods are show n. It is preferable to show arrows at both ends of the voltage-drop designations, to avoid possible confusion. Again, it is most important to recognize that both these designations in the circuit diagrams, especially if arrows are used, are only location and direction indicators, not phasors.
It may be helpful to consider current as a ‘‘through’’ quantity and voltage as an ‘‘across’’ quantity. In this sense, in the representative Figure 3.2a, the same current flows through all the elements in series, so that Iab ¼ Ibc ¼ Icd ¼ IS. By contrast, voltage Vab applies only across nodes a and b, voltage Vbc across nodes b and c, and Vcd across nodes c and d.
3.2.6 PHASOR DIAGRAM With the proper identification and assumed directions established in the circuit diagram, the corresponding phasor diagram can be drawn from the calculated or test data. For the circuit diagram in Figure 3.2a, two types of phasor diagrams are shown in Figure 3.2b. The top diagram is referred to as an open type, where all the phasors originate from a common origin. The bottom diagram is referred to as a closed type, where the voltage phasors are summed together from left to right for the same series circuit. Both types are useful, but the open type is preferred to avoid the confusion that may occur with the closed type. This is amplified in the following section.
 2006 by Taylor & Francis Group, LLC.
3.3 CIRCUIT AND PHASOR DIAGRAMS FOR A BALANCED THREE-PHASE POWER SYSTEM A typical sectio n of a three- phase powe r syst em is show n in Figur e 3.3a.
Optional ground ing impeda nces ( ZGn ) and ( ZHn ) are omitted with solid grounding. This topic is covered in Chapte r 7. ( Rsg) and (Rssg) represent the ground-mat resistance in the station or substation. Ground g or G represents the potential of the true earth, remote ground plane, and so on. The system neutrals n0, n or N, and n00 are not necessarily the same unless a fourth wire is used, as in a four-wire three-phase system. Upper- or lowercase N and n are used interchangeably as convenient for the neutral designation.
The various line currents are assumed to flow through this series section as shown, and the voltages are indicated for a specific point on the line section. These follow the nomenclature that was discussed previously. To simplify the discussion at this point, symmetrical or balanced operation of the three-phase power system is assumed. Therefore, no current can flow in the neutrals of the two transformer banks, so that with this simplification there is no difference of voltage between n0, n or N, n00, and the ground plane g or G.
As a result, Van ¼ Vag; Vbn ¼ Vbg; and Vcn ¼ Vcg. Again, this is true only for a balanced or symmetrical system. With this, the respective currents and volt-ages are equal in magnitude and 1208 apart in phase, as shown in the phasor diagram (see Figure 3.3b), in both open and closed types. The phasors for various unbal anced and fault condi tions are disc ussed in Cha pter 4.
The open-type phasor diagram permits easy documentation of all possible currents and voltages, some of which are not convenient in the closed-type phasor diagram. The delta voltage Vab, representing the voltage (drop) from phase a to phase b, is the same as Van  Vbn. Similarly, Vbc ¼ Vbn  Vcn and Vca ¼ Vcn  Van.
As indicated, the closed-type phasor diagram can lead to difficulties. As seen in Figure 3.3b, its shape lends itself mentally to an assumption that the three vertices of the triangle represent a, b, and c phases of the power system, and that the origin 0 represents n ¼ g. Questions arise with this closed-type phasor diagram about why Van ¼ Vag has its phasor arrow as shown, because the voltage drop is from phase a to neutral; similarly for the other two phases.
Also why Vab, Vbc, and Vca are pointing as shown, for they are drops from phase a to phase b, phase b to phase c, and phase c to phase a, respectively. It would appear that they should be pointing in the opposite direction.
The phasors shown on this closed phasor diagram (see Figure 3.3b) are absolutely correct and must not be changed. The difficulty is in combining the circuit diagram with the phasor diagram by the mental association of a, b, and c with the closed triangle. The open type avoids this difficulty. This also emphasizes the desirability of having two separate diagrams: a circuit dia-gram and a phasor diagram. Each serves particular, but quite different, functions.
 2006 by Taylor & Francis Group, LLC.
System G System H Ia a Ib b Ic Van Vbn Vag Rsg g or G Optional ZGn Optional ZHn Ground (a) (b) Vbg Vcb Vab Vac Ia Ib Vbc Vba 0 Open type Closed type Vca Vcn = Vcg Vbn = Vbg Van = Vag Ic – Ib Ia – Ic Ib – Ic Ia – Ib Vcn = Vcg Vbn = Vbg Van = Vag Vbc Vca Vab 0 Ic Ia Ib Ic – Ia Ib – Ia Ic Vcg Rssg Vcn c n or N n9 n Line + + + + + + FIGURE 3.3 Phasor diagram for a typical three-phase circuit operating with balanced or symmetrical quantities. (a) Circuit diagram showing location and assumed direc-tions of current and voltage drops. I and V are locational and directional indicators, not phasors. (b) Phasor diagrams showing current and voltage magnitudes and phase relations.
 2006 by Taylor & Francis Group, LLC.
3.4 PHASOR AND PHASE ROTATION Phasor and phase rotation are two entire ly different terms, although they almost look alike. The AC phasors always rot ate counterc lockwise at the system frequenc y. The fixed diagrams, plotted such as in Figur e 3.3b, repr e-sent what would be seen if a stroboscopic light of system frequency were imposed on the system phasors. The phasors would appear fixed in space, as plotted.
In contrast, phase rotation or phase sequence refers to the order in which the phasors occur as they rotate counterclockwise. The standard sequence today is: a, b, c; A, B, C; 1, 2, 3; or in some areas r, s, t. In Figure 3.3b, the sequence is a, b, c, as indicated. The IEEE dictionary (IEEE 100) defines only phase sequence; hence, this is preferred. However, phase rotation has been used over many years and is still in practice.
Not all power systems operate with phase sequence a, b, c, or its equiva-lent. There are several large electric utilities in the United States that operate with a, c, b phase sequence. Occasionally, this sequence is used throughout the system; for others, one voltage level may be a, b, c, and another voltage level, a, c, b. The specific phase sequence is only a name designation that was established arbitrarily early in the history of a company, and it is difficult to change after many years of operation.
Knowledge of the existing phase sequence is very important in three-phase connections of relays and other equipment; therefore, it should be clearly indicated on the drawings and information documents. This is espe-cially true if it is not a, b, c. The connections from a, b, c to a, c, b or vice versa can generally be made by completely interchanging phases b and c for both the equipment and the connections.
3.5 POLARITY Polarity is important in transformers and in protection equipment. A clear understanding of polarity is useful and essential for the chapters that follow.
3.5.1 TRANSFORMER POLARITY The polarity indications for transformers are well established by standards that apply to all types of transformers. There are two varieties of polarity: subtractive and additive. Both follow the same rules. Power and instrument transformers are subtractive, whereas some distribution transformers are additive. The polarity marking can be a dot, a square, or an X, or it can be indicated by the standardized transformer terminal markings, the practices varying over the years. Polarity designated by an X in this book.
 2006 by Taylor & Francis Group, LLC.
The two fundamental rules of transformer polarity, illustrated in Figure 3.4 appling to both varieties are the following: 1. Current flowing in at the polarity mark of one winding flows out of the polarity mark of the other winding. Both currents are substantially in-phase.
2. The voltage drop from polarity to nonpolarity across one winding is essentially in phase with the voltage drop from polarity to nonpolarity across the other winding(s).
The currents through and the voltages across the transformers are substan-tially in-phase because the magnetizing current and the impedance drop through the transformers are very small and can be considered negligible.
This is normal and practical for these definitions.
The current transformer (CT) polarity markings are shown in Figure 3.5.
Note that the direction of the secondary current is the same, independent of whether the polarity marks are together on one side or on the other.
(a) (b) IP IS IP IS VP VS Pri.
Sec.
+ + + + VP VS Pri.
Sec.
FIGURE 3.4 Polarity definitions for transformers: (a) Subtractive polarity. (b) Addi-tive polarity.
IP Sec.
Sec.
IS IS FIGURE 3.5 Polarity markings for CTs.
 2006 by Taylor & Francis Group, LLC.
For CTs associated with circuit breakers and transformer banks, it is a common practice for the polarity marks to be located on the side away from the associated equipment.
The voltage-drop rule is often omitted in the definition of transformer polarity, but it is an extremely useful tool to check the phase relations through wye–delta transformer banks, or in connecting up a transformer bank for a specific phase shift required by the power system. The ANSI=IEEE standard for transformers states that the high voltage should lead the low voltage by 308 with wye–delta or delta–wye banks. Thus, different connections are required if the high side is wye than if the high side is delta. The connections for these two cases are shown in Figure 3.6. The diagrams below the three-phase transformer connection illustrate the use of the voltage-drop rule to provide or check the connections. Arrows on these voltage drops have been omitted (preferably not used), for they are not necessary and can cause confusion.
In Figure 3.6a, the check is made by noting that a to n from polarity to nonpolarity on the left-side winding is in phase with A to B from polarity to nonpolarity on the right-side winding. Similarly, b to n (polarity to nonpolarity) is in phase with B to C (polarity to nonpolarity) across the middle transformer, and c to n (polarity to nonpolarity) is in phase with C to A (polarity to nonpolarity) across the lower transformer. From this, by comparing the line-to-neutral voltages on the two sides, it is observed that phase-a-to-n voltage leads phase-A-to-neutral voltage. Accordingly, the wye side would be the high-voltage side if this is an ANSI=IEEE standard transformer.
This same technique of applying voltage drops to Figure 3.6b shows that for this three-phase bank connection the voltage-drop polarity to nonpolarity (a) a A B C A B C n a c a b n c C A B C A B b n b c a b n c (b) FIGURE 3.6 Voltage-drop polarity rule useful in checking or connecting wye–delta transformer banks: (a) Wye-connected side leads, delta-connected side 308. (b) Delta-connected side leads, wye-connected side 308.
 2006 by Taylor & Francis Group, LLC.
or phase a to n is in phase with the voltage -drop pola rity to nonpol arity or phase A to phase C. Similarly, voltage -drop across phase b to n is in phase with volt age-drop phase B to phase A, and voltage-dr op phase c to n is in p hase with voltage -dro p across phase C to phase B. By comparing similar v oltages on the two side s of the transf ormer, phase -A-to -neutral voltage drop leads the phase -a-to -n voltage drop by 30 8 , so the delta win ding would be the high-volt age side if this is an ANSI =IEEE standar d transf ormer bank. Th is tech-nique is very useful to make the proper three- phase transf ormer connec tions from a desired or known voltage diag ram or phase -shift requireme nt. It is a very powerf ul tool, which is simple and strai ghtforwar d.
Becaus e the ANS I=IEEE stan dards have been in exis tence for sever al year s, most transformer banks in serv ice today follow this standar d, excep t whe re it is not possibl e becau se of pree xisting system conditions. Many years ago, in the absence of a standar d, many d ifferent connections were used.
So me of the olde r refere nces and textbook s reflect this.
3.5.2 RELAY P OLARITY Relays involving interaction between two input quantities from the power system may have the polarity marking that is necessary for their correct oper-ation. There are no standards in this area, so if the polarity of the relay connec-tions is important, the relay manufacturer must both specify the polarity markings and clearly document their meaning. Relays that sense the direction of current (or power) flow at a specific location and, thereby, indicate the direction of the fault, provide a good practical example of relay polarity.
Directional units are usually not applied alone, but rather, in combinations with other units, such as fault sensors or detectors. A common practice is to use the output of the directional-sensing unit to control the operation of the fault sensors, which often is an instantaneous or an inverse-time–overcurrent unit, or both units together. Thus, if the current flow is in the desired operating direction (trip direction) and its magnitude is greater than the fault sensor’s minimum-operating current (pickup), the relay can operate. If the current is in the opposite direction (nontrip or nonoperate direction or zone), no operation can occur even though the magnitude of the current is higher than the pickup threshold current.
A dir ectional- sensing unit requires a reference quantity that is reas onably const ant, against which the current in the prot ected circuit can be com pared.
Fo r relays intende d to provide opera tion for phase-t ype faults, one of the syst em voltage s in Figure 3.3b can be u sed as a ref erence. For all practi-cal purposes, most system voltages do not change their phase p ositions sign ificantly durin g a fault. In contras t, line currents can shift aroun d 180 8 (ess entiall y reve rse their d irection or flow) for faul ts on one side of the circui t CTs relative to a fault on the othe r side of the CTs.
Typical polarity indications for three commonly used directional-sensing unit s are shown in Figur e 3.7. This uses the custom of show ing several loops  2006 by Taylor & Francis Group, LLC.
for voltage coils and a single loop for current coils, of placing the refere nce circuit or voltage circui t above the curr ent circuit, and of plac ing the pola rity markings diagonal ly, all as show n on the relay schemati cs in Figure 3.7.
The reference quantity is common ly calle d the ‘‘pol arizing’’ quantity, especially for ground -fault rel aying, where either current pola rizing or vol-tage polari zing is used, or both. The pola rity marks (Figure 3.7) are sma ll plus symbols ( þ) placed, as illustr ated, above one end of each coil, d iagonally as shown, or on the opposi te diag onal. As show n in Figure 3 .5, relay opera tion is not affected whethe r the pola rity marks are on one diagonal or the other.
The mea ning of the polarity for a specific relay mus t be sta ted clearl y in words or by a diagram, such as the one show n in Figure 3.7. Th ese show the basic desi gn char acteristic s of an indivi dual relay, independe nt of any connection or assoc iation with the power syst em. The terms max imum-torque line and zero-to rque line come from the elect romecha nical design s long used and still common in the industr y. With solid-sta te designs, thes e would be the operating li nes or thresholds, but the well -establi shed terminol ogy no doubt will cont inue for man y year s for all type s of designs.
Maximum torque line 308 Type unit 608 Type unit 08 Type unit Zero torque line Vrs + + + + V s p q r I Ip I0p m n p q Vrs Vrs Imn Ipq Ipq Ipq Operate zone Nonoperate zone Voltage polarized directional relay Maximum torque line Nonoperate zone Nonoperate zone Operate zone Operate zone Maximum torque line Zero torque line Zero torque line Current polarized directional relay 308 608 908 or (a) (b) (c) FIGURE 3.7 Typical directional relay characteristics.
 2006 by Taylor & Francis Group, LLC.
The interpretation of relay polarity is illustrated in Figure 3.7 for three typical electromechanical units. Solid-state units can have adjustments for (1) the maximum-torque angle and (2) the angle limits of the operate zone, but the application and operation is the same for both types. In Figure 3.7a, the maximum-operating torque or energy occurs when the current flows from polarity to nonpolarity (Ipq) and leads by 308 the voltage drop from polarity to nonpolarity (Vrs). The minimum pickup of the directional unit is specified as the maximum-torque or operating condition. As seen, the unit will operate for currents from almost 608 lagging the reference voltage Vrs to almost 1208 leading. The operate (trip, contact close) zone or area is represented by the half plane, bordered on one side by the zero-torque (nonoperating) line and extending in the direction that contains both the reference (polarizing) and operating quantities. Higher-current values will be required when Ipq deviates from the maximum-torque line. The solid-state relays can adjust this torque line for increased sensitivity by adjusting it to the fault line. The operating torque at any angle is a function of the cosine of the angle between the current (Ipq) and the maximum-torque line, as well as the magnitudes of the operating quantities.
Fo r g ro un d- fa ul t p ro te ct io n, t he 6 08 unit in Figure 3.7b is used with a 3 V0 reference (see Figure 3.9) and the zero (watt) unit of Figure 3.7c with a 3 I0 current reference (see Figure 3.10). The unit in Figure 3.7c is also used for power or var applications. A typical application is reverse power protection for a generator.
A similar type of elect romecha nical dir ectional unit, as in Figur e 3 .7a, has its maximum -torque angl e at 45 8 leading , instea d o f 30 8 leading . Both units are in wide use for phase -fault protect ion. Solid-s tate units with an adju stable angl e featur e can provid e a range of angl es.
3.6 APPLICATION OF POLARITY FOR PHASE-FAULT DIRECTIONAL SENSING Sev eral phase voltage s (see Figure 3.3b) exist within the power system and are available for consideration as the reference quantity for directional laying.
Five different connections for phase-fault directional sensing have been used over the years. These are outlined in Table 3.1. For a numb er of years, connections 4 and 5 have been used almost exclusively, so these will be discussed. The other three, used in very limited applications, are outlined in Table 3.1 for reference only.
Connections 4 and 5 are fundamentally the same, and they are known as the ‘‘908 connection.’’ The only difference between them is the angle that the system current lags the system voltage for maximum-operating torque or energy. Either 608 or 458 is the typical angle of the fault current for maximum energy or torque.
The difference is of no significance because cos(608–458) ¼ 0.97 and the typical pickup of these types of directional units is about 2–4 VA or less. With the normal 120 V available to the relay, this represents a current sensitivity of about  2006 by Taylor & Francis Group, LLC.
TABLE 3.1 Connection Chart for Phase-Fault Directional Sensing Phase A Phase B Phase C Maximum Torque Connections Angles Figures I V I V I V Occurs When 1 308 Figure 3.7c Ia Vac Ib Vba Ic Vcb I lags 308 2 608 delta Figure 3.7c Ia  Ib Vac Ibc Vba Ic  Ia Vcb I lags 608 3 608 wye Figure 3.7c Ia Vc Ib Va Ic Vb I lags 608 4 908–608 Figure 3.7a but maximum torque at 458 Ia Vbc Ib Vca Ic Vab I lags 458 5 908–608 Figure 3.7a Ia Vbc Ib Vca Ic Vab I lags 608 Phasors and Polarity 65  2006 by Taylor & Francis Group, LLC.
0.02–0.04 A. As a result, the normal power load in the operating zone will operate the phase directional units, but the relay will not operate unless a fault has occurred to increase the current above the fault-sensing unit’s pickup. Again, the solid-state units can have an adjustable maximum-torque line.
3.6.1 908–608 C ONNECTION FOR P HASE-FAULT P ROTECTION Th e 90 8 connection (see connec tions 4 and 5 of Table 3 .1) applies a power syst em vo ltage that lags the powe r system unity pow er factor current by 90 8.
Th ese voltage s and currents are obtaine d from the power system through volt age and CTs. Typical three- phase connec tions are shown in Figur e 3.8.
Th ree separ ate unit s are used, one for each of the three phase s of the power BUS−system kV CTs 52 C (67) b a b c + + + + + + + + a c b (67) (67) (67N) B A Trip direction Phase C relay Zero torque line 308 608 308 608 Nonoperate zone Operate zone Maximum torque line Phase B relay Phase A relay For ground relay See Fig. 3.9 a b c a b 120 v 3V0 GND Aux.
VTs Safety ground Safety ground van Ia (100% P.F.) c Phase sequence a, b, c VTs (a) (b) vab vbc vbc van Ia Ib vbn Ic vcn vca Ia Ic Ib Ia Ia Ib Ic Ib Ic FIGURE 3.8 (a) Typical three-line connections for phase-fault directional sensing using the 308 unit of Figure 3.7a. (b) Connections also show the ground-fault direc-tional sensing using the 608 unit of Figure 3.7b. More details and phasor diagram are shown in Figure 3.9.
 2006 by Taylor & Francis Group, LLC.
system. Only the direction al-sens ing units are illustrated , with the fault sensors or detectors omi tted for this discussion. They are shown packaged by phase , but other packa ging combina tions are possible.
The phase A dir ectional unit receive s Ia, and from the system phasors of Figure 3.3b, the 90 8 lagging voltage is Vbc . The phase B direct ional unit receives I b where the 90 8 lagg ing voltage is Vca , and the phase C direction al unit receives I c where the 90 8 lagging voltage is Vab . These are also show n in Table 3.1 for connections 4 and 5 and in Figur e 3.8.
In Figure 3.8a the currents are connec ted so that whe n Ia, I b, and I c are flowing in the direct ion indicated by the ‘‘trip direction ’’ arrow, the secon dary currents flo w thro ugh the dir ectional units from po larity to nonpolarit y. The polarity of the CTs does not have to go to the pola rity of the relay, although often that is conven ient, as in this exampl e.
With the trip direct ion of the curr ents establ ished in the direction al unit current coils, the voltages Vbc on unit A, Vca on unit B, and Vab on u nit C mus t be connec ted from polarity to nonpolarit y on the directional unit voltage coils, as shown. The right-hand phasor diag ram of Figure 3.8b applies the direc-tional unit characteri stic of Figure 3.7a to the powe r system phasors.
The maximum -torque line leads the vo ltage by 308, so with Vbc pola rity to nonpolarit y on the relay voltage win ding, the max imum-torque line is drawn 30 8 lea ding, as illustrated in the lower right-hand phasor diag ram. This is 60 8 lagging the unity power factor posi tion of the current phasor Ia. Th erefore, whenever the phase a current in the power system lags by 60 8 , the directional unit will opera te at max imum torque with the lowest pickup value and the highest sensitivity . Becaus e most system faults provide relat ively large cur-rents, the range of p ossible operation is for power system current s from almost 30 8 leading to 150 8 lagg ing in the trip direction . This is the operating zone shown in Figur e 3.8. Sim ilar relations exist for the othe r two-ph ase units using Ib and Ic phase currents.
Thus, the foregoing discussion describ es the 908 –60 8 connectio n, where a 908 lagging voltage is used, and maximum operation occurs when the phase current lags in the system by 608. The 908–458 connection is identical, except that the relay design provides maximum torque, leading the reference voltage by 458, rather than by 308, used for illustration.
Solid-state relays provide the possibility of restricting the operating zone.
For most power system faults, the current will lag the fault voltage from close to say 58–158 (large arc resistance at low voltages) to 808–858 at the high voltages; thus, restricting the operating one by adjusting the zero-torque lines is practicable.
Wye–wye connected voltage transformers (VTs) are shown in the typical connections of Figure 3.8a. Open-delta connections using only two VTs to provide three-phase voltage can be used as an alternative. This is applicable only for phase-fault protection, not for ground protection.
 2006 by Taylor & Francis Group, LLC.
3.7 DIRECTIONAL SENSING FOR GROUND FAULTS: VOLTAGE POLARIZATION Th e connecti ons of a direction al-sens ing unit for ground -fau lt protectio n usin g a voltage refere nce (volta ge pola rization) are shown in Figur e 3.8a and in greater detail in Figure 3.9. Altho ugh the phase relays of Sect ion 3.6 BUS–system kV CTs Phase relays as per Figure 3.8 Trip direction Ground fault Ia VTs (67N)+ + AUX. VTs Safety ground Maximum torque line Operate zone Zero torque line Nonoperate zone Ground relay 120 v. a b c Ia 3I0 Ia = 3I0 vag vcg vbg vag −3v0 3I0 3v0 vbg vcg 3v0 3I0 0 0 0 52 a b c (a) a b c (b) 0 0 608 0 Phase sequence a,b,c FIGURE 3.9 Typical three-line connections for ground-fault directional sensing with voltage polarization using the 608 unit of Figure 3.7b.
 2006 by Taylor & Francis Group, LLC.
were connecte d and analyzed using balanced three-phase voltage s and cur-rents, it is necessar y to assum e a fault involvi ng the ground for a ground relay.
Thus, a phase -a-to -ground fault is assumed in the trip dir ection, as shown in Figure 3.9. The char acteristic s of this type of fault gener ally are a collapse of the faul ted-phase voltage ( Vag ) with an increas e in and lag of the faulte d-phase current ( Ia), such as typical ly illustrate d in the left phasor diag ram. In many case s the unfau lted ( b and c ) phase current s are small and negl igible practicall y, so that their phase -to-ground voltage s are esse ntially uncollap sed.
The assumpt ion here is that Ib ¼ I c ¼ 0, so that Ia ¼ 3I0. This, toge ther with V0 or 3V0, is a zero-sequ ence quantity, review ed in Chapter 4.
In Figure 3.9, a voltage polarizing (voltage reference) is shown that uses the 3V0 zero-sequence voltage derived from a broken-delta connection of the VTs (in this example, the auxiliary VTs). This voltage is the sum of the three-phase-to-ground voltages, as shown in the connections and in middle phasor diagram. For balanced conditions this 3V0 voltage is zero.
For ground -fault protectio n, a direction al 60 8 unit (see Figur e 3.7b) is used. The connections show that with Ia fault current flowing in the tripping direction and to the fault, the secondary current flows in the ground relay from its polarity-to-nonpolarity direction. To provide proper operation, it becomes necessary to apply 3V0 to the ground relay voltage coil from polarity to nonpolarity, as shown in the connections and the right phasor diagram, where the operation is as indicated. With 3V0 connected to the ground relay from polarity to nonpolarity, the relay characteristics in Figure 3.7b indicate that maximum torque will occur when the current polarity-to-nonpolarity lags in the power system by 608. Thus, the maximum-torque line is drawn as shown in the lower-right phasor diagram of Figure 3.9. As long as the magnitudes of 3V0 and 3I0 are above the pickup of the directional unit, it will operate for currents from nearly 308 leading to 1508 lagging.
Ground faults on power systems, as do phase-faults, lag the fault voltage up to about 808–858; therefore, solid-state relays in which the zero-torque lines can be changed are useful to limit the operating zone from that shown in Figure 3.9.
An alternative check of these connections may be made by assuming that the VTs are a ground source with current flowing from the ground through the primary of the VT to the fault. If one traces this through the VT windings, this assumed current together with the fault current from the system, will flow from polarity to nonpolarity in both of the ground relay windings.
3.8 DIRECTIONAL SENSING FOR GROUND FAULTS: CURRENT POLARIZATION The current that flows in the grounded neutral of a wye–delta power or distribution transformer bank can be used as a reference or polarizing quantity  2006 by Taylor & Francis Group, LLC.
for ground -fault protectio n. Ty pical connections are shown in Figur e 3.10.
Aga in, no current can flo w to the ground relay either from the fault or from the transf ormer bank neutral if the powe r syst em is balanced . Thus, a phase - a-to- ground fault is show n on phase a in the trip direction . Fo r simplif ication, Ib and Ic phase current s are assumed to be zero. For all prac tical purposes the curr ent flowing into the fault will be essential ly in phase with the curr ent flowing up the transformer bank neutral, so the 08-type ground relay, with char acterist ics as show n in Figur e 3.7c, is appl icable and is the one used in the connections in Figure 3.10.
To illustrate and emphasize that the polarity marks on the CTs do not have to be connected to the polarity-marked terminal of the relay, the fault Ia current from the CTs on the line have been connected arbitrarily so that Ia flows from nonpolarity to polarity on the relay coil. Therefore, the polarizing secondary current Ia must be connected from nonpolarity to polarity when the primary fault In flows up the neutral of the transformer.
With the currents Ia and In in phase, maximum-operating torque will occur as in Figure 3.7c. Operation is still possible, as one current leads or lags by almost 908 from the other, as long as the magnitudes are higher than the 52 Transformer A n In In 67N In Ia + + Ia B C Ground relay Trip direction Ground fault Safety grounds CT Phase relays as per Figure 3.8 Ia 0 0 0 a b Ia c 0 CTs BUS–system kV Phase sequence abc FIGURE 3.10 Typical three-line connections for ground-fault directional sensing with current polarization using the 08 unit of Figure 3.7c.
 2006 by Taylor & Francis Group, LLC.
required pickup values for the direction al unit. It should be obvio us that the connec tions of Figure 3.10 are also correct (also for Figur e 3.9) if the operating quantity Ia (3I0) and the polarizing quantity are both reversed at the directional relay.
3.9 OTHER DIRECTIONAL-SENSING CONNECTIONS Various other directional-sensing connections can be derived to measure different power factor areas by connecting the different (or other) units of Figure 3.7 to various combinati ons of currents or current and voltage . One type of connection is used to operate on power, either watts or vars, flowing in the power system. These relays (designated device 32) are available with various operating power levels.
For watt measurement, the 08 unit of Figure 3.7c can be used with star (or delta) current or voltage. For example, this unit, used with Ia phase current and Van voltage, will give maximum torque when these two quantities are in phase. Moreover, Ia  Ib with Vab could be used. For var measurement, Ia with Vbc provides maximum torque when Ia lags by 908 and zero torque when In is at unity power factor and flowing in either direction.
A watt-power relay (32) can also be obtained by using the 308 unit of Figure 3.7a with Ia and Vac. This places the maximum-torque line in phase with the unit power factor position of Ia. Similarly, a var-type relay can be obtained using this 308 unit with Ia and Vbn. This provides maximum torque when Ia lags by 908.
3.10 APPLICATION ASPECTS OF DIRECTIONAL RELAYING Directionality enhances performance of overcurrent relaying when such relays are applied in a networked or looped system. In such systems, fault current flowing through a line terminal can be in the forward direction into the line or in the reverse direction depending on the location of the fault in the system. Line relays typically need to operate only for faults in the forward direction, which could potentially be located on the protected line. Providing directionality to such relays so that they only respond to current flows into the line could result in settings on the associated overcurrent relay that are either lower in pickup or faster in operating speed, or both. Such improvement is made possible by the fact that application of directionality reduces the number of coordination cases that need to be considered. In addition to controlling operation of overcurrent relays, directional elements are also often used to supervise operation of distance relays and pilot relay systems as a means to enhance security.
When applying directional elements, it is important to consider the expected phase angles of fault currents that are desired to be detected. The directional relaying system needs to be designed to operate for all expected  2006 by Taylor & Francis Group, LLC.
phase angles of such curr ents. This requires consider ation of the intern al max imum -torque angle designed into the relay and the related connec tion of voltage and CTs that supply the relay. Such considerat ion results in iden tifying the o verall range of phase angles for which the overa ll direction al relayi ng system will operate .
It is also import ant to consider the sensi tivity of the dir ectional eleme nt whe n applying direct ional relaying. Sensi tivity is a mea sure of the mi nimum input quantitie s required to cause the devi ce to operate . Sensiti vity of direc-tion al eleme nts is typicall y expresse d in terms of voltam pere, voltage , and curr ent limits. In the case of ele ctromecha nical relays, a minimum amoun t of ener gy is requi red to supply torque to overcom e restra int that is exerted by the spri ng that holds the direct ional cont act in the open posi tion. Su ch spring tens ion is necessar y to assure that thes e contact s remain securel y in the open posi tion during condi tions u nder which operation is undesire d. Sensitivi ty requi rements for electromecha nical relays are usually expre ssed in terms of min imum voltamper es. Whi le physi cal tor que is n ot developed in micro pro-cess or relays, such relays do calculat e a value that is repr esentativ e of the tor que. By design, this cal culated value mus t excee d a thr eshold valu e for the direction al eleme nt to produc e an outpu t. This feature provides security in microproc essor relays to preve nt incorre ct operation when the magnitude of operating and pola rizing quant ities are low to the extent that decisi ons on directionality are unreliable. In microprocessor relay designs, it is possible to use a minimum value of voltage or current to validate correct operation of the directional unit.
Technical aspects of directional relay applications are discussed in greater deta il in Cha pter 12. From a general standpoi nt, howe ver, the protectio n engineer should be alert to several issues when directional relaying is applied: 1. Polarity needs to be analyzed and properly indicated when developing wiring diagrams. Incorrect operation due to improper connections to directional elements have been the cause of many incorrect operations on power systems in the past.
2. Final verification of the proper functionality of directional relay sys-tems should be made by in-service testing when the installation is complete. Wiring in substations can be very complex making errors highly possible. Polarity markings on related equipment can also be incorrect. Field tests that are well thought out and implemented are critical in assuring that directional relay systems will function properly.
3. Minimum sensitivity of directional elements needs to be considered when applying directional relays. Sensitivity limits may cause the ability to detect restricted-type faults to be less than desired. Unequal sensitivity levels can also result in miscoordination between directional relays.
 2006 by Taylor & Francis Group, LLC.
4. In general, it is best to utilize directional control only if setting benefits result. Directional elements add complication and reduce dependability of the relaying system and should therefore be utilized only when setting improvements are provided.
3.11 SUMMARY The fundamental methodology of phasors and polarity reviewed in this chapter will be employed throughout the rest of the book. As stressed previ-ously, these concepts are essential as useful aids in the selection, connection, operation, performance, and testing of the protection for all power systems.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
4 Symmetrical Components: A Review 4.1 INTRODUCTION AND BACKGROUND The method of symmetrical components provides a practical technology for understanding and analyzing the operation of a system during power unbal-anced conditions, such as those caused by faults between phases and ground, open phases, unbalanced impedances, and so on. In addition, many protective relays operate from symmetrical component quantities. Thus, a good under-standing of this subject is of great value and another very important tool in protection.
In a sense, symmetrical components can be called the language of the relay engineer or technician. Its value is both in thinking or visualizing unbalances, and it is a means of detailed analysis of them from the system parameters. In this, it is like a language in that it requires experience and practice for each access and application. Faults and unbalances occur infre-quently and many do not require detailed analysis, so it becomes difficult to practice the language. This has increased with the ready availability of fault studies by computers. These provide rapid access to voluminous data, often with little understanding of the background or method that provides the data.
Hence, this review of the method is intended to provide the fundamentals, basic circuits and calculations, and an overview directed at clear understand-ing and visualization.
The method of symmetrical components was discovered by Charles L.
Fortescue, who was mathematically investigating the operation of induction motors under unbalanced conditions, late in 1913. At the 34th Annual Conven-tion of the AIEE—on June 28, 1918, in Atlantic City—he presented an 89-page paper entitled ‘‘Method of Symmetrical Co-ordinates Applied to the Solution of Polyphase Networks.’’ The six discussants, including Charles Proteus Steinmetz, added 25 pages. Practical application for system fault analysis was developed by C.F. Wagner and R.D. Evans in the later part of 1920s and early 1930s, with W.A. Lewis adding valuable simplifications in 1933. Tables of fault and unbalance connections were provided by E.L. Harder in 1937. At the same time Edith Clarke was also developing notes and lecturing in this area, but formal publication of her work did not occur until 1943. Additional material and many examples for further study are found in Blackburn (1993).
 2006 by Taylor & Francis Group, LLC.
Only symmetrical components for three-phase systems are reviewed in this chapter. For these systems there are three distinct sets of components: positive, negative, and zero for both current and voltage. Throughout this discussion, the sequence quantities are always line-to-neutral or line-to-ground and appropriate to the situation. This is an exception for voltage connections, whereas while in the power system line-to-line voltages are commonly indicated, in symmetrical components they are always given as line-to-neutral (or possibly line-to-ground).
4.2 POSITIVE-SEQUENCE SET The positive-sequence set consists of balanced three-phase currents and line-to-neutral voltages supplied by the system generators. Thus, they are always equal in magnitude and are phase-displaced by 1208C. Figure 4.1 shows a positive-sequence set of phase currents, with the power system phase sequence in the order of a, b, c. A voltage set is similar, except for line-to-neutral voltage of the three phases, with equal magnitude and which displaces at 1208C. These are phasors that rotate in the counterclockwise direction at the system frequency.
To document the angle displacement, it is convenient to use a unit phasor with an angle displacement of 1208. This is designated as a so that a ¼ 1ﬀ1208 ¼ 0:5 þ j0:866 a2 ¼ 1ﬀ2408 ¼ 0:5  j0:866 a3 ¼ 1ﬀ3608 ¼ 1ﬀ08 ¼ 1:0 þ j0: (4:1) Therefore, the positive-sequence set can be designated as Ic1 Ia1 Ib1 120 120 120 FIGURE 4.1 Positive-sequence current phasors. Phasor rotation is counterclockwise.
 2006 by Taylor & Francis Group, LLC.
Ia1 ¼ I1 Va1 ¼ V1, Ib1 ¼ a2Ia1 ¼ a2I1 ¼ I1ﬀ2408 Vb1 ¼ a2V ¼ V1ﬀ2408, Ic1 ¼ aIa1 ¼ aI1 ¼ I1ﬀ1208 Vc1 ¼ aV1 ¼ V1ﬀ1208: (4:2) It is most important to emphasize that the set of sequence currents or sequence voltages always exists as defined. The phasors Ia1 or Ib1 or Ic1 can never exist alone or in pairs, but always as a set of three. Thus, it is necessary to define only one of the phasors (any one) from which the other two will be as documented in Equation 4.2.
4.3 NOMENCLATURE CONVENIENCE It will be noted that the designation subscript for phase a was dropped in the second expression for the currents and voltages in Equation 4.2 (and also in the following equations). This is a common shorthand notation used for conveni-ence. When the phase subscript is not mentioned, it can be assumed that the reference is to phase a. If phase b or phase c quantities are intended, the phase subscript must be correctly designated; otherwise, it is assumed as phase a. This shortcut will be used throughout the book and is common in practice.
4.4 NEGATIVE-SEQUENCE SET The negative-sequence set is also balanced with three equal magnitude quantities at 1208 separately, but only when the phase rotation or sequence is reversed as illustrated in Figure 4.2. Thus, if positive sequence is a, b, c; negative will be a, c, b. When positive sequence is a, c, b, as in some power systems; negative sequence is a, b, c.
Ib2 Ia2 Ic2 120 120 120 FIGURE 4.2 Negative-sequence current phasors. Phasor rotation is counterclockwise.
 2006 by Taylor & Francis Group, LLC.
The negativ e-sequenc e set can be desi gnated as Ia 2 ¼ I2 V a2 ¼ V2 , Ib 2 ¼ aIa 2 aI 2 ¼ I 2 ﬀ120 8 Vb 2 ¼ aV 2 ¼ V2 ﬀ120 8 , Ic2 ¼ a2 I a2 a2 I 2 ¼ I2 ﬀ240 8 Vc2 ¼ a2 V2 ¼ V2 ﬀ240 8 : (4 :3) Aga in, negative seque nce always exists as a set of current or voltage as defi ned in the foreg oing or as show n in Figure 4.2: Ia2 or Ib2 or Ic2 can never exist alone. When one current or voltage phasor is known, the other two of the set can be defined as mentioned earlier.
4.5 ZERO-SEQUENCE SET The members of this set of rotating phasors are always equal in magnitude and exist in phase (Figure 4.3).
Ia0 ¼ Ib0 ¼ Ic0 ¼ I0Va0 ¼ Vb0 ¼ Vc0 ¼ V0: (4:4) Similarly, I0 or V0 exists equally in all three phases, but never alone in a phase.
4.6 GENERAL EQUATIONS Any unbalanced current or voltage can be determined from the sequence components given in the following fundamental equations: Ia ¼ I1 þ I2 þ I0, Va ¼ V1 þ V2 þ V0, (4:5) Ib ¼ a2I1 þ aI2 þ I0, Vb ¼ a2V1 þ aV2 þ V0, (4:6) Ic ¼ aI1 þ a2I2 þ I0, Vc ¼ aV1 þ a2V2 þ V0, (4:7) where Ia, Ib, and Ic or Va, Vb, and Vc are general unbalanced line-to-neutral phasors.
From these, equations defining the sequence quantities from a three-phase unbalanced set can be determined: Ia0 = Ib0 = Ic0 FIGURE 4.3 Zero-sequence current phasors. Phasor rotation is counterclockwise.
 2006 by Taylor & Francis Group, LLC.
I0 ¼ 1 3 ( Ia þ Ib þ Ic ), V0 ¼ 1 3 ( Va þ Vb þ Vc ), (4 : 8) I1 ¼ 1 3 (I a þ aI b þ a2 Ic ), V1 ¼ 1 3 ( Va þ aV b þ a2 V c ), (4 : 9) I2 ¼ 1 3 ( I a þ a2 I b þ aI c ), V 2 ¼ 1 3 ( Va þ a2 Vb þ aV c ) : (4 : 10) These three fundame ntal equat ions are the basis for determin ing if the sequence quant ities exist in any give n set of unbal anced three-phase currents or voltage s. Th ey are used for protectiv e-relayin g operation s from the seque nce quant ities. For exampl e, Figur e 4.4 shows the physical applica -tion of curr ent tran sformers (CT s) and voltage transf ormers (VT s) to measure zero seque nce as require d in Equat ion 4.8 and as used in ground -fault relaying.
Netw orks opera ting from CTs or VTs are used to provide an outpu t proportiona l to I2 or V 2 and are based on physi cal solutions (Equati on 4.10 ).
This can be accom plished with resistors , transform ers, o r reactors, by digita l solutions of Equat ion 4.8 through Equat ion 4.10.
4.7 SEQUENCE INDEPENDENCE The factor that mak es the concept of dividing the unbalance d three- phase quantities into the seque nce component s practical is the inde penden ce of the components in a bala nced system network. Fo r all practical purpos es, electric power systems are balanced or symme trical from the gener ators to the point of single-phase loading, except in an area of a fault or unbalance, such as an + Ia Ia Ib Ic Ib CTs Phase relays Ground relay 3I0 = Ia + Ib + Ic 3V0 = Va +Vb +Vc VTs Ground relay Ic a b c FIGURE 4.4 Zero-sequence current and voltage networks used for ground-fault protection. See Figure 3.9 and Figure 3.10 for typical fault operations.
 2006 by Taylor & Francis Group, LLC.
open conduc tor. In this effective ly b alanced area, the fol lowing conditions exis t: 1. Positi ve-sequen ce currents flo wing in the symme trical or balanced network produc e only posi tive-seque nce voltage drops, no negative- o r zero-se quence drops .
2. Negative- seque nce current s flowing in the bala nced networ k produce only negativ e-sequenc e voltage drops, no posi tive- or zero -sequence voltage drops .
3. Zero- sequence currents flowing in the balan ced networ k produc e only zero-sequence voltage drops, no positive- or negative-sequence vo ltage drops.
Th is is not true for any unbalance d or nonsymm etrical point or area, such as an unsym metrical fault, open phase, and so on.
4. Positi ve-sequen ce current flowing in an un balanced system produces positive- , negative-, and possi bly zero-se quence voltage drops .
5. Negative- seque nce current s flowing in an unbalance d system produces positive- , negative-, and possi bly zero-se quence voltage drops .
6. Zero- sequence current flo wing in an unbalance d system produc es all three: positive- , negativ e-, and zero-se quence voltage drops .
Th is important funda men tal condi tion permits setting up three inde penden t networ ks, one for each of the three seque nces, whi ch can be interc onnected only at the point or area of unbalance . Befor e continuing with the sequence networ ks, a review of the sourc e of fault current is u seful.
4.8 POSITIVE-SEQUENCE SOURCES A single-line diagram of the power system or area under study is the starting point for setting up the sequence networks. A typical diagram for a section of a power syst em is show n in Figure 4.5. In these diag rams, circl es are used to designate the positive-sequence sources, which are the rotating machines in the system; generators, synchronous motors, synchronous condensers, and probably induction motors. The symmetrical current supplied by these to the power-system faults decreases exponentially with time from a relatively high initial value to a low steady-state value. During this transient period three reactance values are possible for use in the positive-sequence network and for the calculation of fault currents. These are the direct-axis subtransient react-ance Xd 00, the direct-axis transient reactance Xd 0 , and the unsaturated direct-axis synchronous reactance Xd.
The values of these reactances vary with the designs of the machines and the specific values are supplied by the manufacturer. In their absence, typical  2006 by Taylor & Francis Group, LLC.
values are show n in Blackburn (1993, p. 279) and in man y othe r refere nces.
Generally, typical valu es at the machin es rated MV A (kVA) and k V are: Xd 00 ¼ 0 .1 to 0.3 pu, wi th time constant s of about 0.35 sec; Xd 0 ¼ 1.2  2.0 times Xd 00, with time constant s in the order of 0.6–1.5 sec; Xd for faults is the unsaturate d value that can range from 6 to 14 time s Xd 00.
For system-pr otection fault studies, the almost universa l practice is to use the subt ransient ( Xd 00) for the rotating mac hines in the positive- sequence networks. This provides a max imum value of fault current that is usef ul for high-spe ed relayi ng. Although slower -speed protectio n may operate aft er the subtransie nt reac tance has decay ed into the tran sient reac tance period, the gener al prac tice is to use Xd 0 , except possibl y for special cases whe re Xd 0 would be used. There are special programs to account for the decrement al decay in fault current with time in setting the slower-s peed protectiv e rel ays, but these tend to be difficul t and tedious , and may not provide any substantia l advantage s. A guide to aid in the under standin g of the need for special considerat ions is outlined in Figur e 4.6. The cri teria are very general and approximat e.
Cases A and B (see Figur e 4.6) are the most common situat ions, so that the use of Xd 00 has a negl igible effect on the protect ion. Here the higher system Zs tend s to negate the source decrem ent effects.
Case C (see Figur e 4.6) can aff ect the overa ll opera tion time of a slower-s peed prot ection, but gener ally the decr ease in fault curr ent level with time will not cause coordina tion probl ems unle ss the time–cur rent characterist ics of various devi ces that are used are significantl y differ ent.
When ZM predo minates, the fault levels tend to be high and well above the maximum -load current. The prac tice of setting the protect ion as sensitive as possible, but not o perating on maximum load (phas e d evices) should provide good protectio n sensit ivity in the transi ent reac tance period. If prot ection-operating times are very long, such that the current d ecays into the synchr on-ous reac tance period, special phase rel ays are require d, as disc ussed in Chapter 8.
VG VS X d  X2G X0G Z1GH ZOGH XTG XLM Z0s Z1s = Z2s XHL 9 XHM R G Load G Load H H H L M Transformer Transformer Equivalent source Generator FIGURE 4.5 Single-line diagram of a section of a power system.
 2006 by Taylor & Francis Group, LLC.
Usually, induction motors are not considered as sources of fault current for protection purposes (see Figure 4.6, case D). However, it must be empha-sized that these motors must be considered in circuit breakers’ applications under the ANSI=IEEE standards. Without a field source, the voltage that is (b) (c) (d) (a) Rotating machine Induction motor System ZS Fault ZM ZM 〈 ZS ZM approx. = ZS ZM 〉 ZS Utility systems outside generating station areas, industrial plants with utility tie and no or small local generation.
industrial plants with utility tie and significant local generation.
At generating stations, industrial plants with all local generation, no utility tie.
Near generating stations, FIGURE 4.6 Guide illustrating the effects of rotating machine decrements on the symmetrical fault current.
 2006 by Taylor & Francis Group, LLC.
developed by induc tion motors decay s rapi dly, within a few cycl es; thus, they generally have a negl igible effect on the protect ion. The DC offset that can result from sudden change s in current in the ac networ ks is neglected in symmetr ical com ponents. It is an import ant consider ation in all prot ection.
An equi valent source, such as that shown in Figure 4. 5, represe nts the equivalent of all the systems that are not show n up to the point of connec tion to that part of the system under study. This include s one or many rotating machines that may be interconnec ted toge ther with any networ k of transf ormers, lines, and so on. In gener al, a networ k system can be reduced to two equival ent sources at each end of an area to be stud ied, with an equiv alent interconnec ting tie betwee n thes e two equival ent sources. When the equi valent tie is large or infinite, indicati ng that little or no power is excha nged betwee n the two source systems, it is conven ient to express the equival ent sourc e system up to a specified bus o r point in short-c ircuit MVA (or kVA). Appe ndix 4.1 ou tlines this and the conversion to the impeda nce or the reactance valu es. In Figure 4.5, the network to the right has reduced to a sing le equival ent impeda nce to represe nt it up to the M terminal of the three-wind ing transf ormer bank.
4.9 SEQUENCE NETWORKS The seque nce networ ks represe nt one of the three- phase-to-ne utral or to-groun d circuits of the balanced three- phase power system and docum ent how their seque nce currents will flo w if they can exist. These networ ks are best expl ained by an exampl e: let us now consider the section of a powe r system in Figur e 4.5.
React ance valu es have been indicat ed o nly for the g enerator and the transformer s. Theoretical ly, impeda nce values should be used, but the resist -ances of thes e units are small and negligibl e for fault stud ies. Howeve r, if loads are include d, im pedance v alues shoul d be used unless their valu es are small in relation to the reacta nces.
It is important that all values shoul d be specified with a base [vol tage if ohms are used, or MV A (kV A) and kV if per-uni t or percent impedances are used]. Before applying thes e to the seque nce networ ks, all values must be changed to one common base. Usually, per-unit (percent) values are used, and a common base in practice is 100 MVA at the particular system kV.
4.9.1 POSITIVE-SEQUENCE NETWORK This is the usual line-to-neutral system diagram for one of the three symmet-rical phases modified for fault conditions. The positive-sequence networks for the system in Figur e 4.5 are shown in Figure 4.7. The voltage s VG and VS are the system line-to-neutral voltages. VG is the voltage behind the generator subtransient direct-axis reactance Xd 0 , and VS is the voltage behind the system equivalent impedance Z1S.
 2006 by Taylor & Francis Group, LLC.
XTG is the transf ormer leakage impeda nce for the bank bus G, and XHM is the leakage impeda nce for the bank at H betwee n the H and M windings.
More detail s on these are give n in Appendi x 4.2. The delta- winding L of this thr ee-windi ng bank is not involved in the posi tive-seque nce networ k unless a gener ator or synchronous moto r is connecte d to it o r unle ss a fault is to be consi dered in the L delta system . The connec tion would be as in Figure A4.2 -3.
For the line betwee n buses G and H, Z1GH is the line-to- neutral impedance of this three- phase circuit. Fo r open-wi re transmissi on lin es, an appro ximate est imating valu e is 0.8 V=mi for sing le conduc tor and 0.6 V=mi for bundled conduc tor s. Typical values for shunt capacitanc e of thes e lines are 0.2 M V=mi for single conduc tor and 0.14 M V=mi for bundl ed conduc tor s. Nor mally, this capac itance is negl ected, as it is very h igh in relat ion to all other impeda nces that are involved in fault calculat ions. Th ese valu es should be used either for est imating or in the absence of specific line const ants. The impeda nces of cabl es vary consi derably, so specifi c data are neces sary for these.
The impeda nce angle of lines can vary quite widely, depend ing on the volt age and type of cabl e or open wi re that is used. In com puter fault progr ams, the angles are consi dered and include d, but for h and calculat ion, N1 N1 ZLG VG Z1GH Z1GH XTG XTG I1G I1G Xd  Xd  V1X V1X ZLH XHM XHM VS V Z1s Z1s I1s I1s Neutral bus H H G G + + + + + (a) (b) FIGURE 4.7 Positive-sequence networks for the system in Figure 4.5: (a) network including loads; (b) simplified network with no load—all system voltages equal and in phase.
 2006 by Taylor & Francis Group, LLC.
it is often practical and conven ient to simplify calcul ations by assuming that all the equi pment involved in the fault calcul ation is at 90 8. Otherwise, it is better to use reac tance values only. Sometime s it may be preferr ed to use the line impeda nce values and treat them as reactan ces. Unl ess the networ k consists of a large proportion of low-a ngle cir cuits, the error of usin g all values as 90 8 will not be too sign ificant.
Load is shown to b e connecte d at b uses G and H. Norma lly, this would be specified as kVA or MV A and can be converte d into impeda nce.
Iload ¼ 1000 MV Aload ﬃﬃﬃ 3 p kV and VLN ¼ 10 00 kV ﬃﬃﬃ 3 p Zload ¼ VLN Iload ¼ kV2 MVAload ¼ ohms at kV : (4 : 11) Equation 4.11 is a line-to- neutral value and coul d be used for ZLG and ZLH , representing the loads at G and H as shown in Figur e 4.7a. If load is represente d, the voltage s VG and VS will be differ ent in magnitude and angle, varying accor ding to the system load.
The valu e o f load impedan ce is usually quit e large com pared with the system impeda nces, such that the load has a negligibl e effect on the faulte d-phase curr ent. Thus, it b ecomes practical and simplifie s the calcul ations to neglect load for shunt faults . With no load, ZLG and ZLH are infinite . VG and VS are equal and in phase , and so they are repl aced by a com mon voltage V as in Figure 4.7b. Nor mally, V is considered as 1 pu, the syst em-rated line-to-neutral voltage s.
Con ventional current flo w is assumed to be from the neut ral bus N1 to the area or point of unbalance . With this the voltage drop V1x at any point in the network is always V1x ¼ V  X I1 Z1 , (4: 12) where V is the sourc e voltage (VG or VS in Figur e 4.7a) and SI 1Z1 is the sum of the drops alon g any path from the N1 neut ral bus to the point of measurem ent.
4.9.2 NEGATIVE-SEQUENCE NETWORK The negativ e-sequenc e networ k defines the flow of negativ e-sequenc e cur-rents when they exist. The system generators do not generate negative sequence, but negative-sequence current can flow through their windings.
Thus, these generators and sources are represented by an impedance without voltage, as show n in Figur e 4.8. In transform ers, lines, and so on, the phase  2006 by Taylor & Francis Group, LLC.
seque nce of the current does not change the impeda nce encoun tered; h ence, the same valu es as in the posi tive-seque nce networ k are used.
A rotating machine can be visualized as a transformer with one stationary and one rotating winding. Thus, DC in the field produces positive sequence in the stator. Similarly, the DC offset in the stator ac current produces an ac component in field. In this relative-motion model, with the single winding rotating at syn-chronous speed, negative sequence in the stator results in a double-frequency component in the field. Thus, the negative-sequence flux component in the air gap alternates between and under the poles at this double frequency. One common expression for the negative-sequence impedance of a synchronous machine is X2 ¼ 1 2 (X 00 d þ X 00 q ) (4:13) or the aver age of the direct and subst ransien t reac tance of qu adrature axes.
Fo r a round- rotor machine, Xd 00 ¼ Xq 00, so that X2 ¼ Xd 00. For salient-po le mac hines, X2 will be different , but this is fre quently neglected unle ss cal cu-lati ng a fault very near the machine terminals. Where no rmally X2 ¼ Xd 00, the negat ive-seq uence networ k is equival ent to the positive- sequen ce networ k excep t for the omission of voltage s.
Loads can be shown, as in Figure 4.8a, and will be the same impedance as that for positive sequence, provided they are static loads. Rotating loads, such as + + N2 N2 ZLG ZLH Z2S Z2S I2S I2S I2G I2G XHM XHM H G H Z1GH Z1GH XTG XTG X2 = Xd  X2 = Xd  V 2X V2X Neutral bus (a) (b) FIGURE 4.8 Negative-sequence networks for the system in Figure 4.5: (a) network including loads; (b) network neglecting loads.
 2006 by Taylor & Francis Group, LLC.
those of induction motors, have quite a different positive- and negative-sequence impedances when in operation. This is discussed further in Chapter 11.
Similar ly, when the load is normal ly negl ected, the network is as show n in Figure 4.8b and is the same as the posi tive-seque nce networ k (see Figure 4.7b), excep t that there is no voltage .
Con ventional current flo w is assumed to be from the neut ral bus N2 to the area or point of unbalance . With this the voltage drop V2x at any point in the network is always V2 x ¼ 0  X I2 Z2 , (4: 14) where SI2Z2 is the sum of the drops alon g any path from the N 2 neutral bus to the point of measur ement.
4.9.3 Z ERO-SEQUENCE NETWORK The zero-se quence network is always dif ferent. It must satisfy the flo w of equal and in-ph ase curr ents in the three phases. If the connecti ons for this network are not appar ent, or in doubt, these can be resolved by drawi ng the three-phase system to see how the equal in-phase, zero-sequence currents can flo w. For the exampl e in Figure 4.5, a thr ee-phase diagram is shown in Figure 4.9. The convention is that the current always flows to the unbalance. Therefore, assuming an unbalance between buses G and H, the top left diagram shows I0G flowing from the transformer at bus G. Zero sequence Unbalanced area between buses G and H I0G I0G I0G I0S I0S I0S I0L I0H I0H I0H 3 3 3 3 FIGURE 4.9 Diagrams illustrating the flow of zero-sequence current as an aid in drawing the zero-sequence network. Arrows indicate current directions only, not relative magnitudes.
 2006 by Taylor & Francis Group, LLC.
can flow in the ground ed wye and to the fault becau se there is a path for it to flo w in the delta. Thus XTG is connec ted between the zero potential bus and bus G as shown in Figur e 4.10. This connection for the ground ed-wye– delta tran sformer bank is als o show n in Figure A4.2 -1.
Zero-sequ ence impeda nce for transf ormer banks is equal to the p ositive and negat ive seque nces and is the transf ormer leakage impeda nce. The exception to this is three-phase core-type transf ormers , for which the construc tion does not provi de an iron flux path for zero seque nce. For these the zero-se quence flux mus t pass from the core to the tank and return. Hen ce, for these types X0 usual ly is 0.85–0.9 X1 and, when know n, the specifi c valu e should be used.
The lower rig ht-hand diagram in Figur e 4.9 is for the system connecte d to bus H (see Figur e 4.5). Currents out of the three- winding tra nsformer will flo w as show n in the L and M windi ngs. The three current s can flow in the M-ground ed wye becau se the equival ent sourc e is shown ground ed with Z0S give n. Thus, the three- winding equi valent circuit is connecte d in the zero-seque nce network (see Figur e 4.10) as show n, which fol lows the connections docum ented in Figur e A4.2 -3b.
Note that in the right- hand part of Figure 4.9, if any of the wye connec-tion s were not ground ed, the connec tions would be different . If the equival ent syst em or the M windin g wer e ungrou nded, the networ k would be open betwee n ZM and Z0S , since zero-se quence current s coul d no t flow as shown.
Lo ads, if desired, woul d be show n in the zero-se quence networ k only if they wer e wye ground ed; delta loads would not pass zero sequence.
Zero-sequence line impedance is always different, as it is a loop impedance: the impedance of the line plus a return path either in the earth or in a parallel combination of the earth and ground wire, cable sheath, and so on. The positive-sequence impedance is a one-way impedance from one end to the other end. As a result, zero sequence varies from two to six times X1 for lines. For estimating open wire lines, a value of X0 ¼ 3 or 3.5 X1 is commonly used.
The zero-se quence impeda nce of generat ors is low and variable, depend -ing on the windi ng design. Except for very low-vo ltage units, generat ors are N0 Zero potential bus Open H 3R X0G XTG Z0GH V0X I0L ZL ZM ZH Z0S I0S I0H I0G G + FIGURE 4.10 Zero-sequence network for the system of Figure 4.5.
 2006 by Taylor & Francis Group, LLC.
never solidl y ground ed. This is discusse d in Chapter 7. In Figur e 4.5, the generator G is shown ground ed through a resisto r R. Faults on b us G and in the system to the right d o not invol ve the gener ator as far as zero seque nce is concerned because the transf ormer delta bloc ks the flow of zero-se quence current, as show n.
Con ventional current flow is assum ed to be from the zero-potent ial bus N0 to the area or point of unbal ance. Th us, the voltage drop V0x at any point in the network is always V0 x ¼ 0  X I0 Z0 , (4: 15) where SI0 Z 0 is the sum of the drops alon g the path from the N0 bus to the point of measur ement.
4.9.4 SEQUENCE NETWORK R EDUCTION For shunt fault cal culations, the sequence networks can be reduced to a sing le equivalent impeda nce com monly designated as Z1 or X1, Z2 or X2, and Z0 or X0 from the neutral or zero -potentia l bus to the faul t location. This is the Thevenin theo rem equiv alent im pedance, and in the positive- sequen ce network, it is terme d as the Theveni n voltage . These values are dif ferent for each fault location. Short-circuit studies with computers use various tech-niques to reduce complex power systems and to determine fault currents and voltages.
For the posi tive-seque nce networ k in Figure 4.7b consider faults at b us H.
Then by paralleling the impedances on either side, Z1 becomes Z1 ¼ (X 00 d þ XTG þ Z1GH)(Z1S þ XHM) X 00 d þ XTG þ Z1GH þ Z1S þ XHM : Each term in parentheses in the numerator, divided by the denominator, provides a per-unit value to define the portion of current flowing in the two parts of the network. These are known as distribution factors and are neces-sary to determine the fault currents in various parts of the system. Thus, the per-unit current distribution through bus G is I1G ¼ Z1S þ XHM X 00 d þ XTG þ Z1GH þ Z1S þ XHM pu (4:16) and the current distribution through bus H is I1S ¼ X 00 d þ XTG þ Z1GH X 00 d þ XTG þ Z1GH þ Z1S þ XHM pu: (4:17)  2006 by Taylor & Francis Group, LLC.
Th e reduction of the positive- sequence networ k wi th load (see Figure 4.7a) requi res determin ing the load curr ent flow throu ghout the networ k befor e a faul t, determ ining the open- circuit v oltage (Theve nin vo ltage) at the fault point , and then the equival ent impeda nce looking into the networ k from the faul t point with all cal culations. The total current s in the networ k are the sum of the prefaul t load and the fault curr ents.
The negativ e- and zero-se quence networ ks can be reduced in a man ner simi lar to a single impedance to a fault point and with appro priate distri bution factors. These three inde penden t equival ent networ ks are shown in Figure 4.11 with I1, I 2, and I 0 represen ting the resp ective seque nce curr ents in the fault and V1, V2, and V0 repr esenting the respective seque nce voltage s at the faul t.
As indicated earli er, the seque nce networ ks, such as thos e show n in Figur e 4.11, are completely independe nt of each othe r. Next, we discuss interc onnecti ons to represe nt faults and unbalance s.
4.10 SHUNT UNBALANCE SEQUENCE NETWORK INTERCONNECTIONS Th e principal shunt unbalance s are faul ts: three-phase , two-ph ase-to-p hase, two -phase-to- ground , and one-p hase-to -ground. Two fault studies are n or-mall y made: (1) thr ee-phase faults for applying and setting phase relays and (2) one-p hase-to -ground faults for appl ying and setti ng ground relays. The othe r two faults (phase-to- phase and two-ph ase-to-gro und) are rarely cal cu-lated for relay applications. With Z1 ¼ Z2, as is common, then, a solid phase-to-phase fault is 0.866 of the three-phase fault.
N1 V1 V2 Z2 N2 N0 Z0 V0 F2 I2 I0 F0 V F1 Z1 I1 Negative sequence Positive sequence Zero sequence + + + + (a) (b) (c) FIGURE 4.11 Reduced sequence networks where Z1, Z2, and Z0 are the equivalent impedances of the networks to the fault point.
 2006 by Taylor & Francis Group, LLC.
The ph ase curr ents for solid two-ph ase-to-gro und faults will vary de-pending on the zero -sequence impeda nces, but general ly tend to be near the phase-to-pha se o r three- phase fault valu es (see Sect ion 4.16.1) .
4.10.1 F AULT I MPEDANCE Faults are seldom solid, but involve varying amounts of resistanc e. Howeve r, it is general ly assumed in protectiv e rel aying and most fault stud ies that the connection or cont act with the ground involves very low and in gener al negligibl e impeda nce. For the higher v oltages of transmis sion and subtrans -mission, thi s is essential ly true. In distributio n systems (34.5 kV and lower) a very large to basically inf inite impeda nce can exist. This is tru e, partic ularly at the lower voltage s. Many faults are tree contacts, which can be high imped-ance, intermi ttent, and variable. Cond uctors lying on the g round may or may not resu lt in sign ificant fault curr ent and yet can be highly vari able. Many tests have been conduc ted over the year s on wet soil, dry soil, rocks, aspha lt, concrete, and so on, with quite a different variabl e and sometim es unpre dict-able result. Thus, in mos t fault studies, the practice is to assume zero ground mat and fault impedances for maximum fault values. Prot ective relays are set as sensitive ly as possib le, howe ver, to respo nd properl y to these maximum valu es.
Con sequently, although arcs are quite variable, a common ly acce pted value for current s betwee n 70 and 20,000 A has been an arc d rop of 440 V per phase, basical ly independe nt of current mag nitude. Therefor e, Zarc ¼ 440 l I  (4 : 18) where l is the arc leng th in feet and I the curr ent in ampere s: 1=kV at 34.5 kV and higher is approximately 0.1–0.05. The arc is essentially resistance, but can appear to protective relays as an impedance, with a significant reactive component resulting from out-of-phase contributions from remote sources.
This is discu ssed in mor e deta il in Chapte r 12. In low-vo ltage (480 V) switchboard-type enclosures, typical arc voltages of about 150 V can be experienced. This is relatively of current magnitude.
It appears that because arcs are variable, their resistances tend to start at a low value and continue at the same value for an appreciable time, then build up exponentially. On reaching a high value, an arc breaks over to shorten its path and resistance.
4.10.2 SUBSTATION AND TOWER-FOOTING IMPEDANCE Another highly variable factor, which is difficult both to calculate and measure, is the resistance between a station ground mat, line pole, or tower, and the ground. In recent years several technical papers have been written, and computer programs have been developed in this area but there are still  2006 by Taylor & Francis Group, LLC.
man y variabl es and assum ptions. All this is beyond the scope of this book.
Th e general prac tice is to neglect these in most fault stud ies and relay appl ications and set tings.
4.10.3 S EQUENCE I NTERCONNECTIONS FOR THREE -PHASE FAULTS Th ree-phas e faults are assumed to be sym metrica l; hence , no anal ysis is neces sary for their calcul ation. Th e positive- seque nce networ k, which is the norm al balanced diag ram for a sym metrical syst em, can be used, and the connec tion is show n in Figur e 4.12. For a solid faul t the fault point F1 is connec ted back to the neut ral bus (see Figur e 4.12a) ; with fault im pedance the connection include s this impeda nce, as show n in Figure 4.12b. From these, I1 ¼ I aF ¼ V Z1 or I1 ¼ I aF ¼ V Z1 þ ZF (4 :19) and IbF ¼ a2I 1, I cF ¼ aI 1, accordi ng to Equation 4.2. Th ere is no differ ence betwee n a thr ee-phase faul t and a three- phase-t o-ground fault.
4.10.4 SEQUENCE INTERCONNECTIONS FOR SINGLE-PHASE-TO-GROUND FAULTS A phase-a-to-ground fault is represented by connecting the three sequence networ ks toge ther as shown in Figure 4.13, with diag ram 4.13a for solid faults and 4.13b for faults with impedance. From these: I1 ¼ I2 ¼ I0 ¼ V Z1 þ Z2 þ Z0 or + + + + (a) (b) (c) V1 IaF IbF IcF V V Fault area N1 I1 F1 Z1 ZF ZF ZF Z1 F1 I1 ZF V1 N1 F c W W b a FIGURE 4.12 Three-phase fault and its sequence network interconnections: (a) solid fault; (b) system fault; (c) with fault impedance.
 2006 by Taylor & Francis Group, LLC.
I1 ¼ I2 ¼ I 0 ¼ V Z1 þ Z2 þ Z 0 þ 3ZF , (4: 20) Ia F ¼ I 1 þ I 2 þ I0 ¼ 3I 1 ¼ 3I2 ¼ 3I 0 : (4 : 21) From Eq uation 4.6 and Equation 4.7, it can be seen that IbF ¼ I cF ¼ 0, which is corrected in the fault. In addi tion, VaF ¼ 0, which is supporte d by the seque nce connections becau se V1 þ V2 þ V0 ¼ 0.
4.10.5 S EQUENCE I NTERCONNECTIONS FOR PHASE -TO -PHASE FAULTS For this type of fault, it is conven ient to show that the fault is betwee n phases b and c. Th en, the seque nce connection s are as shown in Figure 4.14 . From these, I1 ¼ I2 ¼ V Z1 þ Z2 or I1 ¼ I2 ¼ V Z1 þ Z2 þ ZF : (4 : 22) From the funda mental Equation 4.5 thr ough Eq uation 4.7 , IaF ¼ I 1  I 2 ¼ 0, as it should be in the fault N1 N2 N2 N0 N0 N1 N1 Z1 Z1 Z1 I1 I1 I2 I2 I0 I0 Z2 Z2 Z0 Z0 F0 F0 G0 G F a b c F2 F2 F1 F1 ZF ZF ZF IbF aF IcF ZF ZF ZF G1 G2 Equivalent alternate (c) (b) (a) Z2 Z0 V0 V0 V2 V2 V1 V1 3zF V V V + + + + + + + + + FIGURE 4.13 Single-phase-to-ground fault and its sequence network interconnec-tions: (a) solid fault; (b) system fault; (c) with fault impedance.
 2006 by Taylor & Francis Group, LLC.
IbF ¼ a2I1 þ aI2 ¼ (a2  a)I1 ¼ j ﬃﬃﬃ 3 p I1, (4:23) IcF ¼ aI1 þ a2I2 ¼ (a  a2)I1 ¼ þj ﬃﬃﬃ 3 p I1: (4:24) As is common, Z1 ¼ Z2; then I1 ¼ V=2Z1; disregarding +j and considering only the magnitude yields Iff ¼ ﬃﬃﬃﬃﬃﬃﬃ 3V 2Z1 r ¼ 0:866, V Z1 ¼ 0:866I3f: (4:25) Thus, the solid phase-to-phase fault is 86.6% of the solid three-phase fault when Z1 ¼ Z2.
N1 N1 IaF IbF IcF Z1 Z1 V1 V1 V V W F + + + + + + W1 W2 F1 F1 N2 N2 Z2 Z2 F2 F2 ZF 2 V2 V2 I2 I1 I2 I1 ZF 2 ZF 2 ZF 2 ZF 2 (c) (b) (a) Fault area a b c FIGURE 4.14 Phase-to-phase fault and its sequence network interconnections: (a) solid fault; (b) system fault; (c) with fault impedance.
 2006 by Taylor & Francis Group, LLC.
4.10.6 SEQUENCE INTERCONNECTIONS FOR DOUBLE-PHASE-TO-GROUND FAULTS The connections for this type are similar to those for the phase-to-phase fault, but only with the addition of the zero-sequence network connected in parallel as shown in Figure 4.15. From these, I ¼ V Z1 þ Z2Z0 Z2 þ Z0 , N1 N1 N2 N2 N0 N0 V0 V0 V2 V2 Z1 Z2 F2 G0 3ZFG F1 ZF 2 V1 V1 I1 I2 I0 I0 I2 I1 V b a F W G c (a) (b) (c) + + + + + + + Z1 IaF IbF IcF Z2 ZF ZFG 2 Z0 Z0 F0 W0 W1 ZF 2 ZF 2 ZF 2 ZF 2 FIGURE 4.15 The double-phase-to-ground fault and its sequence network intercon-nections: (a) solid fault; (b) system fault; (c) with fault impedance.
 2006 by Taylor & Francis Group, LLC.
or I1 ¼ V Z1 þ ZF 2 þ (Z2 þ ( ZF =2))( Z0 þ ( ZF =2) þ 3 ZFG ) Z2 þ Z0 þ Z F þ 3Z FG I2 ¼ I 1 Z0 Z2 þ Z0 and I0 ¼ I1 Z2 Z2 þ Z0 , (4 :26) or I2 ¼ I 1 Z0 þ ( ZF =2) þ 3ZFG Z2 þ Z0 þ ZF þ 3ZFG , and I0 ¼ I 1 Z2 þ ( ZF =2) Z2 þ Z0 þ Z F þ 3Z FG : (4 :27) Equation 4.5 thr ough Equat ion 4.7 provide IaF ¼ 0 and faul t mag nitudes for IbF and IcF .
4.10.7 OTHER SEQUENCE INTERCONNECTIONS FOR S HUNT SYSTEM CONDITIONS The impeda nces at the fault point in Figur e 4.1 2 thr ough Figure 4.15 were consider ed to result from the fault arc. However, they can also be consi dered as a shunt load , shunt reactor , shunt capacit or, and so on , connec ted at a given point to the system. Various types and their seque nce interc onnectio ns are covered in Black burn (1993).
4.11 EXAMPLE: FAULT CALCULATIONS ON A TYPICAL SYSTEM SHOWN IN FIGURE 4.16 The system of Figur e 4.16 is the sam e as that show n in Figur e 4.5, but with typi cal constant s for the various parts. These are on the bases indicated, so the first ste p is to transfer them to a common base, as disc ussed in Chapte r 2. The posi tive- and negative-s equenc e networks (nega tive is the same as positive, excep t for the omission of the voltage ) are shown in Figur e 4.17. The conversion to a common base of 100 MVA is shown as necessary.
For a fault at bus G, the right-hand impedances (j0.18147 þ j0.03667 þ j0.03¼ j0.5481)areparalleledwiththeleft-handimpedances(j0.20þ j0.1375¼ j0.3375). Reactance values, rather than impedance values, are used, as is typical when the resistance is relatively small.
(0:5763) (0:4237) X1 ¼ X2 ¼ 0:3375  0:2481 0:5856 ¼ j0:1430 pu: (4:28)  2006 by Taylor & Francis Group, LLC.
The division of 0.3375 =0 .5856 ¼ 0.5763 and 0.248 1=0.5856 ¼ 0.4237, as shown, provides a p artial check , for 0.5763 þ 0.4237 mus t equal 1.0, which are the distributio n factor s indicating the per-uni t current flo w on either side of the fault. These values are added to the networ k diagram. Th us, for faults at bus G, X1 ¼ X2 ¼ j 0.1430 pu on a 100 MVA b ase.
The zero-se quence networ k for Figur e 4.16 is shown in Figure 4.18.
Again the reacta nce values are conver ted to a com mon 100 MV A base.
VS VG 13.8 kv 30 miles 115 kv Fault 230 kv System Transformer 150 MVA 230 kV: 115 kV: 13.2 kV On 100 MVA 230 kV XHM = 5.5% X1 = X2 = 3% X1 = X2 = 24 Ω X0 = 82 Ω X0 = 4% XHL = 36% XML = 28% Transformer 80 MVA 13.8: 115 kV 11% Generator 80 MVA, 13.8 kV Xd  = X2G = 16% H H L M bus G bus FIGURE 4.16 Power system example for fault calculations.
.16 × × .11 .4237 100 80 100 150 100 × 24 1152 100 80 N1 Values in per unit at 100 MVA j1.0 = j.1375 = j.20 j1.0 1.0 Xd  XTG F1 F1 I1 N1 N2 F2 I2 XIGH XHM = .055 × X1S = j.03 .5763 X1 = j.1430 X2 = j.1430 ZM ZL ZH G V H = = j.18147 = j. 03667 + + FIGURE 4.17 Positive- and negative-sequence networks and their reduction to a single impedance for a fault at bus G in the power system in Figure 4.16.
 2006 by Taylor & Francis Group, LLC.
Th e three- winding bank connec tions are as indicated in Figure A4.2-3b with ZNH ¼ ZNM ¼ 0 becau se the neutrals are shown as solidly ground ed.
The conversi ons to a com mon 100 MVA base are show n, excep t for the thr ee-windi ng transformer . For this bank, XHM ¼ 0: 055  100 150 ¼ 0: 03667 pu, XHL ¼ 0: 360  100 150 ¼ 0: 2400 pu, XML ¼ 0: 280  100 150 ¼ 0: 18667 pu, and from Equation A4.2-13 through Equat ion A4.2 -15, XH ¼ 1 2 (0 : 03667 þ 0:2400  0: 18667) ¼ 0: 0450 pu, XM ¼ 1 2 (0 : 03667 þ 0:1866 7  0: 240) ¼ 0: 00833 pu , XL ¼ 1 2 (0 : 2400 þ 0:18667  0: 3667) ¼ 0: 1950 pu : (4 :29) Th ese are show n in Figure 4.18.
This networ k is reduced for a fault at bus G by the first para lleling X0S þ ZH with ZL and then adding ZM and X 0GH; (0 :6964) (0 :3036) 0: 1950  0: 0850 0: 280 ¼ j 0: 0592  j0: 0083 (ZM ) j0: 620 j0: 6709 ( X0GH ) : Values in per unit at 100 MVA N0 .8299 1.0 100 × 82 = j .620 j-0083 j 0450 .1184 j.1950 = j .04 .1701 .0517 1152 N0 F0 FO XO = j .1141 IO XOS XTG ZM ZH ZL XOGH j.1375 H G FIGURE 4.18 Zero-sequence network and its reduction to a single impedance for a fault at bus G in the power system in Figure 4.16.
 2006 by Taylor & Francis Group, LLC.
This is the right- hand branc h p aralleling with the left-hand branc h, (0: 8299) (0: 1701) X0 ¼ 0: 6709  0: 1375 0: 8084 ¼ j 0: 1141 pu at 100 MVA : (4 : 30) The values (0.829 9) and (0.1701 ) add to 1.0 as a check and provide the current distributio n on either side of the bus G fault, as shown on the zero-se quence network. The distribut ion factor 0.17 01 for the right side is further divided by 0.6964  0.1701 ¼ 0.1184 pu in the 230 kV system neut ral and 0.3036  0.1701 ¼ 0.0517 pu in the three- winding transf ormer H neut ral winding. These are shown on the zero-se quence networ k.
4.11.1 T HREE-PHASE F AULT AT B US G For this fault, I1 ¼ Ia F ¼ j 1:0 j 0:14 3 ¼ 6: 993 pu ¼ 6:99 3 100,000 ﬃﬃﬃ 3 p  115 ¼ 3510 : 8 A at 115 kV : (4 : 31) The divisi ons o f current from the left ( IaG ) and right ( I aH) are: Ia G ¼ 0:42 37  6: 993 ¼ 2:963 pu, (4 : 32) IaH ¼ 0: 5763  6:993 ¼ 4:030 pu: (4 : 33) 4.11.2 S INGLE -PHASE-TO -GROUND F AULT AT B US G For this fault, I1 ¼ I 2 ¼ I0 ¼ j 1: 0 j (0: 143 þ 0: 143 þ 0:1141) ¼ 2: 50 pu, (4 : 34) IaF ¼ 3  2: 5 ¼ 7: 5 pu at 100 MVA, ¼ 7: 5  100,000 ﬃﬃﬃ 3 p  115 ¼ 3764 : 4 A at 115 kV: (4 : 35) Normally, the 3 I0 currents are docum ented in the syst em, for thes e are used to operate the ground relays. As an aid to under standin g these are illus trated in Figure 4. 19 alon g with the p hase currents. Equat ion 4.5 thr ough Eq uation 4.7 provide the three-phase currents. Because X1 ¼ X2, such that I1 ¼ I2, these reduce to Ib ¼ Ic ¼ –I1 þ I0 for the phase b and c currents, since a þ a2 ¼ –1.
The currents shown are determined by adding I1 þ I2 þ I0 for Ia, –11 þ I0 for Ib, and Ic and 3I0 for the neutral currents.
 2006 by Taylor & Francis Group, LLC.
Transformer Per-unit currents at 100 MVA Transformer Bus G 115 kV Line 230 kV system Bus H .1293 3.178 −1.145 −1.0155 −1.0155 1.0155 3.307 1.0155 1.276 6.224 7.5 −1.145 .888 .888 4.193 .1293 .1293 FIGURE 4.19 Phase and 3I0 current distribution for a single-phase-to-ground fault at bus G in Figure 4.16.
In the 115 kV system the sum of the two neut ral current s is equal and opp osite to the curr ent in the fault. In the 230 kV system the current up the neut ral equals the current down the other n eutral.
The calcul ations assumed no load ; accor dingly, prefaul t, all curr ents in the syst em were zero. With the fault involvi ng only phase a, it will be observed that current flows in the b and c phase s. This is becau se the distributio n factor s in the zero -sequence network are different from the positive- and negat ive-seq uence distri bution factor s. On a radial system where positiv e-, negat ive-, and zero -sequence curr ents flow only from one source and in the sam e direction , the distribut ion factor s in all three networ ks will be 1 .0, in spite of the zero -sequence impedances . Then Ib ¼ I c ¼ –I 1 þ I 0 becomes zero, and fault current flows only in the faulte d phase . In this type Ia ¼ 3I 0 through-out the system for a single-p hase-to-gr ound fault.
4.12 EXAMPLE: FAULT CALCULATION FOR AUTOTRANSFORMERS Autotransformers have become quite common in recent years. They provide some different and interesting problems. Consider a typical autotransformer in a system, as shown in Figure 4.20, and assume that a sing le-phase-to-ground fault occurs at the H or 345 kV system values that are given based on this consideration. For the autotransformer, the equivalent network is as in Figur e A4.2 -3d, with values as follows: On a 100 MV A base, XHM ¼ 8  100 150 ¼ 5:333% ¼ 0:05333 pu, XHL ¼ 34  100 150 ¼ 68% ¼ 0:68 pu, XML ¼ 21:6  100 40 ¼ 54% ¼ 0:54 pu, (4:36)  2006 by Taylor & Francis Group, LLC.
Fault H 345 kV Equivalent system X1 = X2 = 8% X0 = 28% On 100 MVA 161 kV Equivalent system 150 MVA 345: 161: 13.8 kV X1 = X2 = 5.7% XHM = 8% On 150 MVA Per unit on 100 MVA N1 N0 j1.0 1.0 1.0 j1.0 X1 = X2 = j.0464 X0 = j.0653 j.057 j. 032 j. 08 j.28 j.0967 .7669 j.0967 −j.0433 −j.0433 −.01519 j.583 j.583 H H XH XH XM XM XL XL L L M M .4204 .78201 .5796 .2331 M N1 F1 F0 I1 I0 F1 F0 XHL = 34% On 50 MVA XML = 21.6% On 40 MVA X0 = 3.2% On 100 MVA L−13.8 kv N0 4 4 FIGURE 4.20 Example of fault calculation for an autotransformer.
and from Equat ion A4.2-13 through Equat ion A4.2 -15, XH ¼ 1 2 (0:0533 þ 0:68  0:54) ¼ 0:09667 pu, XM ¼ 1 2 (0:0533 þ 0:54  0:68) ¼ 0:04334 pu, XL ¼ 1 2 (0:68 þ 0:54  0:0533) ¼ 0:58334 pu: (4:37)  2006 by Taylor & Francis Group, LLC.
Th ese valu es are shown in the sequence diag rams in Figur e 4.20. In the positive- (and negative)-sequence networks for a fault at H, X1 ¼ X2 (0:5796) (0:4204) (0:0533 þ 0:057)(0:08) 0:1903 ¼ j0:04637 pu: (4:38) The zero-sequence network reduces as follows: first paralleling the left side, ¼ (0:032  0:0433)(0:5833) 0:032  0:0433 þ 0:5833 ¼ (0:0198)(1:0198) (0:0113)(0:5833) 0:5720 ¼ 0:01156 pu X0 ¼ (0:01156 þ 0:09667)(0:28) 0:08511 þ 0:28 ¼ (0:2331)(0:7669) (0:08511)(0:28) 0:36511 ¼ j0:06527 pu: (4:39) The current distribution factor through the XM path is 0.7669  1.0198 ¼ 0.78207, and through the XL path is 0.7669  –0.0198 ¼ –0.01519. These current distributions are shown on the network.
4.12.1 SINGLE-PHASE-TO-GROUND FAULT AT H CALCULATION I1 ¼ I2 ¼ I0 ¼ j1:0 j(0:0464 þ 0:0464 þ 0:0653) ¼ 1:0 0:1580 ¼ 6:3287 pu ¼ 6:3287  100,000 ﬃﬃﬃ 3 p  345 ¼ 1059:1 A at 345 kV (4:40) IaF ¼ 3I0 ¼ 3  6:3287 ¼ 18:986 pu ¼ 3  1059:1 ¼ 3177:29 A at 345 kV: (4:41) It is recommended that amperes, rather than per unit, may be used for fault current distribution, particularly in the neutral and common windings. The autotransformer is unique in that it is both a transformer and a direct electrical connection. Thus, amperes at the medium-voltage base IM are combined directly with amperes at the high-voltage base IH for the common winding current I or for the high-side fault, I ¼ IH(in amperes at kVH)  IM(in amperes at kVM): (4:42)  2006 by Taylor & Francis Group, LLC.
For the curr ent in the ground ed neutral, 3I0 ¼ 3I 0H (in amp eres at kVH )  3I 0M (in ampere s at kV M ): (4 : 43) Both of the foregoing currents are assum ed to flow up the neutral and to the M junction point.
Corre spondingl y, for a fault on the M or medium-v oltage syst em, the current flowing up the ground ed neut ral is 3I0 ¼ 3I 0M (in ampere s at kV M )  3I 0H (in ampere s at kV H ) : (4 : 44) Thus, these current s in the com mon winding and neutral are a mixtu re of high- and medium -voltage current s; theref ore, there is no base to which they can be referr ed. This mak es per unit diffi cult, as it mus t have a base. When, or if, per unit must be used, a fictional base can be devised based on the ratios of the transform er parts. This is quite comple x. Becaus e it is the funda mental base, amperes are easy to handle and they will be used in the following.
The sequence, phase a, and neutral currents are documented in Figure 4.21 for the exam ple in Figur e 4.20. There wi ll be curr ent flowing in phase s b and c because the current distribution factors are different in the positive- and zero-sequence networks. These are not shown, for they are of little import-ance in protection.
Amperes at 345 kV F I1H = I2H = .4204 31059.1 = 445.24 IaH = 1702.7 Ia = 1474.59 3I0 = 740.64 IaF = 3177.29 I1M = I2M = .4204 31059.1 I1 = I2 = .445.24−954.1 = −508.86 I0 = 812.22−1774.9 = −962.68 I1 = I2 = 0 I0 = −.01519  1059.1 = −232.21 345 Ia = −1980.4 3I0= −2888.04 I0M = .7821 31059.1 IaM = 3683.1 3I0M = = 954.1 = 1774.9 I1 = I2 = .5796 3 1059.1 = 613.85 I0 = .2331 3 1059.1 = 246.88 I0H = .7669 31059.1 = 812.22 Amperes at 161 kV 345 161 Just amperes Inside tertiary amperes at 13.8 kV Total from ground 5324.7 3177.29 2888.04 6065.33 740.64 6065.34 Total down to ground Up 161 kV Neutrals 5324.7 Neutrals Up 345 kV 345 161 3 13.8 FIGURE 4.21 Fault current distribution for the autotransformer in Figure 4.20.
 2006 by Taylor & Francis Group, LLC.
The exampl e indicates that curr ent flows in the down ward direction of the neut ral seque nce of the autotransf ormer instea d of the upward direct ion, as mig ht be expec ted. In addition, in this exampl e, the current in the delta has reve rsed, becau se the negativ e branch of the transf ormer- equivalent circuit is larg er than the very solidl y ground ed 161 kV connec ted system. Both these eff ects inf luence the protectio n. This is discusse d further in Chap ter 12.
There can be a quest ion about the direction of current in the tertiar y. This can be checked by ampere turns, as show n in Figure 4.22. Arbitra rily, one per-unit turn was assumed for the 161 kV windi ng and the othe rs were derived.
Any conven ient windi ng or group could be used for the base.
4.13 EXAMPLE: OPEN-PHASE CONDUCTOR A blown fuse or broke n conductor that op ens one of the three phase s repr e-sent s an unbal ance series that is deal t mor e in detail in Black burn (1993) . As an exam ple, consi der phase a open on the 34.5 kV line at b us H that is given in Figure 4.23. All constant s are in per unit on a 30 MVA base.
The thr ee seque nce networ ks are show n in Figure 4.24. With n o load, openi ng any phase mak es no difference in the current flo w becau se it is already zero. Consta ntly, in thes e series un balances, it is necessar y to consi der load ; theref ore, the 30 MVA, 90 %, is as show n. With induc tion mot or loads, the negativ e-sequenc e load impeda nce is less than the positive- sequence imp edance. This is cover ed in Chapter 11.
345−161 1702.2 A Ampere-turns up = Ampere-turns down 1702.7 3 1.1429 + 232.21 3 .1485 = 1980.4 3 1.0 1946.02 + 34.48 = 1980.4 1980.5 = 1980.4 Check.
1980.4 232.21 A 13.8 3 161 = 1.1429 Per-unit turns 1.0 per-unit turn M H 345 kV 161 kV 3683.1 A 161 =.1485 per-unit turn FIGURE 4.22 Ampere-turn check to confirm or establish the direction of current flow in the tertiary.
 2006 by Taylor & Francis Group, LLC.
System G H 50 MVA 115: 34.5 kV XTG = 7% 30 MVA 34.5: 13.8 kV XTH = 8% 30 MVA Load 90% P.F.
ZIGH = .21 50 MVA 718 ZOGH = .64 Per unit at 30 MVA 34.5 kV X1s = X2s = 15% 678 FIGURE 4.23 Example for series unbalance calculations.
N1 X1S = XTG = j .042 = .0648 + j.3306 = .3369 = .9 +j.5159 = 1.037 =.5248 + j. 3709 ZOGH XTH IOH =.6426 35.258 678 68.398 pu j.09 = 0.6 .21 ZIGH I1H IIG zIG = x1s + xTG + zIGH z2G = x1s + xTG +zIGH =zIG I2G I2H XTG N0 XTG IOG zOG = xTG + zOGH = .250 + j.631 = .6788 G .64 j.042 zIGH xTH G j.042 X1s z1H = xTH + zL1 z2H = xTH + zL2 ZLI 1.0 25.848 × XTH N2 zL2 X Y X X Y Y H H G =.15 = j.09 Per unit on 30 MVA V = 1.286 + 15.3158 78.918 298 718 29.828 j.08 j. 08 j. 08 Open = .0684 + j .1986 = .0684 + j .1986 pu 30 50 30 50 .07 =.250 + j.589 FIGURE 4.24 The three sequence networks for the system in Figure 4.23.
 2006 by Taylor & Francis Group, LLC.
If we assume the v oltage at the load to be 1.00 8 pu, then the volt age at the gener ator will be 1.286 ﬀ15 : 315 . Phase a open is represe nted by connec ting the thr ee-seque nce X point s togethe r and the three- sequence Y points together.
Th is connec ts the total zero-se quence impeda nces in parall el with the total negat ive-seq uence impeda nces across the open X –Y of the positive- sequence networ k. From these data, I1, I 2, and I 0 can be easily calcul ated.
The resu lting curr ents flowing in the system are show n in Figure 4.25 and are in the order of normal load current s. Thus, it is dif ficult to locate and provi de prot ection for thes e faults .
4.14 EXAMPLE: OPEN PHASE FALLING TO GROUND ON ONE SIDE In the system show n in Figur e 4.23, the phase a conduc tor on the line at bus H opens and falls to g round valu e on the bus H side. Th e sequence networ ks are the same as those indicat ed in Figur e 4 .24, but are interconnec ted, as can be noted in Figur e 4.26. These are simul taneous faults: a series open-p hase faul t and a phase -to-groun d fault. Thus, three idea l or perf ect transform ers are used for isolatio n of the open- phase X–Y interc onnecti on from thr ee networks in series for the ground fault. Becaus e thes e transform ers have no lea kage or exci ting impeda nces, the voltage drop acro ss them cannot be expresse d by the current in their windings. The curr ents I1, I 2, and I 0 can be determ ined by solv ing vario us voltage drop equatio ns around the networks. The resu lting faul t curr ents are show n in Figur e 4.27. In this instanc e, it is possibl e to obta in curr ents by negl ecting the load . These are show n in parenthe ses in Figur e 4.27.
The other possibi lity is that the open conduc tor falls to ground value on the line side. Here, the thr ee ideal transf ormers are move d to the left or X side o f the IaG = 0 IbG = 1.025 IbH IcH H −154.538 G System Load IaH = 0 IcG = 1.265 92.298 3I0G = 1.275 −40.158 3l0H = 1.275 −40.158 FIGURE 4.25 Per-unit current distribution for an open conductor in the power system in Figure 4.23 (per unit at 30 MVA where 1 pu ¼ 502 A at 34.5 kV).
 2006 by Taylor & Francis Group, LLC.
three-seque nce networ ks: there is now no option—l oad mus t be consi dered.
The faul t current s are show n in Figur e 4.28. Note that, as in the open phase (see Figure 4.25), the current s are still quite low, not highe r than load current s.
4.15 SERIES AND SIMULTANEOUS UNBALANCES Series and simulta neous u nbalance s certainly occur in power system s. One type is a blow n fuse or open (bro ken) phase conduc tor. The broke n conduc tor can cont act the ground mak ing a simul taneous unbalance . Several instanc es of these are covered with exam ples in Black burn (1993) .
G G G G X X X Y Y Y H H H V V N1 N2 Positive sequence Negative sequence Zero sequence Equivalent system Phase a open & grounded on H side Three ideal 1:1 transformers H Load Z1GH, Z0GH Z1GH Z1GH Z0GH ZL XTG XTG XTG XTG XTH XTH XTH I1H I2H I0H I1G I2G I0G No ZL ZL IO IO IO IO IO IO Z1S = Z2S Z1S Z2S XTH + FIGURE 4.26 Example of the sequence network interconnections for phase a open and grounded at bus H (broken conductor has fallen to ground value).
 2006 by Taylor & Francis Group, LLC.
4.16 OVERVIEW Fau lts and the seque nce quantitie s can be visualize d and perhaps be better und erstood by an overa ll view in cont rast to the specifi c represe ntations and cal culations. Accordingl y, several overv iews are pres ented next.
LaG = 0 IbH IcH G System Open Load H LaH = 1.26 −58.818 (0.74 −73.778) IbG = 1.01 5.058 (0.74 −73.778) IcG = 1.68 −91.898 (0.74 −73.778) 3I0G = 1.85 −59.028 (1.48 −73.778) (0.74 −73.778) IaF = 1.26 −58.938 (2.22 −73.778) 3IOH = 3.12 −58.988 FIGURE 4.27 Per-unit current distribution for a broken conductor at bus H that falls to ground value on the bus H side in the power system in Figure 4.23. Top values are seen with a 30 MVA load. Values in parentheses are with load neglected (no load). Per unit is at 30 MVA where 1 pu ¼ 502 A at 34.5 kV.
IaG = 3.43 −58.918 IbG = 1.10 −178.938 IcG = 1.71 101.328 IaH = 0 H G System Load IbH = −IbG IcH = −IcG 3IOG = 1.32 −75.738 IaF = 3.43 −58.918 3IOH = 2.20 −48.858 FIGURE 4.28 Per-unit current distribution for a broken conductor at bus H that falls to ground value on the line side in the power system in Figure 4.29. Per unit is at 30 MVA when 1 pu ¼ 502 A at 34.5 kV.
 2006 by Taylor & Francis Group, LLC.
4.16.1 VOLTAGE AND CURRENT PHASORS FOR SHUNT FAULTS The first overview is a review of shunt faults, which are the common types experienced on a power system. These are illustrated in Figure 4.29, with Figure 4.29a showing the normal balanced voltage and load current phasors.
Load is slightly lagging, normally from unit power factor to about a 308 lag.
With capacitors at light load, the currents may slightly be direct.
When faults occur, the internal voltage of the generators does not change; that is true unless the fault is left unattended for long, and the voltage regulators attempt to increase the terminal voltage of the fault-reduced machine.
Athree-phase fault(see Figure4.29a) reduces allthreevoltagesand causes a large increase and higher lagging by the system, and usually varies from about a 308 to 458 lag, and sometimes nearly a 908 lag (see Figure 4.29b).
The single-phase-to-ground fault (see Figure 4.29c) is the most common one.
The faulted-phase voltage collapses, and its current increases, as shown. Load current is neglected, for it is usually relatively small, and Ib ¼ Ic ¼ 0. As has been (a) (d) (e) (b) (c) Ib Ia Va Ia Va Va Ib = Ic = 0 Ib Ia = 0 Ia = 0 Vc Vb Ib Ia Vb Vc Ic Vc Vb Ic Ic Va Va Vc Vb Vb Ib Vc Ic FIGURE 4.29 Typical current and voltage phasors for common shunt faults: The fault currents are shown at 908 lagging or for a power system where Z ¼ X. During faults the load is neglected. (a) Normal balanced system; (b) three-phase faults; (c) phase-to-ground a-Gnd faults; (d) phase-to-phase bc faults; (e) two-phase-to-ground bc-Gnd faults.
 2006 by Taylor & Francis Group, LLC.
indicated earlier, fault current flows in the unfaulted phases on loop systems in which the distribution factors for the three sequence networks are different. Once again the fault current lags normally. It is shown at 908 in Figure 4.29c.
The phase-t o-phase fault is seen in Figur e 4.29d . Neg lecting the load, for a b-to- c phase fault, Va is normal, I a ¼ 0. Vb, and V c collaps e from their norm al positions to v ertical phasors at a solid fault point where Vbc ¼ 0. I b and Ic are norm ally equal and opposite and lagging is 90 8 , as shown in Figur e 4.29c.
The two-ph ase-to-gro und fault (see Figure 4.29c) resu lts in the faulted phase voltage s collapsing along their normal po sition until, for a solid faul t, they are zero. Thus, at the fault, Vb ¼ Vc ¼ 0, whi ch is not true for the phase -to- phase fault (see Figur e 4.29d) . Ib and I c will be in the gener al area, as show n. An increas ing amoun t of zero-sequ ence current will cause Ib and I c to swing clos er to each other; cont rarily, a low zero -sequence current com-ponent will result in the phasors approaching the phase-to-phase fault in Figure 4.29d. This can be seen from the sequence network connections of Figure 4.15. Fo r a phase -to-pha se fault, if Z0 becomes infinite (essentially ung rounded system ), the interconnec tion becomes as indicat ed in Figure 4.14.
On the other hand, for a very solidly grounded system where Z0 approached zero relatively, the negative network becomes shorted, and this fault becomes simi lar to the three- phase fault as shown in Figur e 4. 12.
Total fault current in per unit Based on V ¼ j1 pu; Z1 ¼ Z2 ¼ j1 pu; and Z0 ¼ jX1 pu I30 ¼ 1.0 I00 ¼ 0.866a For the phase-to-phase fault: I1 ¼ I2 ¼ 1=1 þ 1 ¼ 0:5: Ib ¼ a2I1 þ aI2 ¼ (a2  a)I1 ¼ j ﬃﬃﬃ 3 p (0:5) ¼ j0:866: In some parts of a loop network it is possible for the zero-sequence current to flow opposite the positive- and negative-sequence currents. In this area Ic may lag the Vc phasor, rather than lead it as shown, correspondingly with Ib leading the position, as shown.
Fault X0 pu: 0.1 0.5 1.0 2.0 10.0 10 Gnd 1.43 1.2 1.0 0.75 0.25 00 Gnd 1.52 1.15 1.0 0.92 0.87 3I00 Gnd 2.5 1.5 1.0 0.6 0.143 Angle of Ib00 Gnd 145.298 130.898 1208 109.118 94.698 Angle of Ic00 Gnd 145.298 130.898 1208 109.118 94.698  2006 by Taylor & Francis Group, LLC.
These trends are further amp lified b y Figur e 4.30, whi ch com pares the various solid shunt faults . The eff ect of the zero sequence for ground faults is illustrated by vari ous valu es of X0 reac tances relative to X1 ¼ X 2. As has b een indicated, the zero-seq uence networ k is always different from the posi tive-and negat ive-seq uence networ ks. Howeve r, X0 can be appro ximatel y equal to X1, X2 for secon dary bus faults on distributio n feeders connecte d to large power systems. In these cases, the syst ems X1, X2 are very small relative to the pri mary delta- secondary wye -grounded distributio n transf ormer. Th us, the case of X1 ¼ X2 ¼ X0 is quite practicabl e.
4.16.2 S YSTEM V OLTAGE P ROFILES DURING FAULTS The trends of the sequence voltage s for the various faults in Figur e 4.29 are illustrated in Figur e 4.31. Only the phase a seque nce voltage s are show n for an ideal case whe re Z1 ¼ Z2 ¼ Z0. Th is makes the pres entation less com plex and does not affect the trends show n.
With the com mon assumptio n of no load, the system voltage is equal throughout the system, as indicated by the dashe d lines. When a solid three-phase faul t occur s, the voltage at the fault point becom es zero, but as indicated earli er, does not change in the source until the regulators act to change the generat or fields. Mean while, the fault shoul d have been cleare d by protectiv e relays. Thus, the voltage prof ile is as shown in Figur e 4.31a.
For phase -to-pha se faults (see Figure 4.31b) , the positive- seque nce v olt-age drops to half value (Z1 ¼ Z2). This unbalance fault is the source of negative sequence and the V2 drops , which are zero in the generat ors, are as shown.
For two-phase-to-ground faults (see Figure 4.31c) with Z1 ¼ Z2 ¼ Z0, the positive-sequence voltage at the fault drops to one-third of V1. The fault at this moment generates both negative and zero sequences that flow through the system, producing voltage drops as shown. The voltage V2 a Icff Icffgnd Ibffgnd Ibff I3f and Ifgnd b c FIGURE 4.30 Comparison of solid shunt-type faults.
 2006 by Taylor & Francis Group, LLC.
Source transformer Transformer source Fault No load V1 Va1 Va1 Va1 Va1 Va1 V1 V1 V1 V2 V2 F V1 Va1 3 V0 V0 Va1 F 2 Va1 V2 V1 V1 V2 V2 V0 V0 Va1 3 F V1 Va1 Va1 V2 F (a) (b) (c) (d) F H G 2Va1 3 FIGURE 4.31 System sequence voltage profiles during shunt faults: (a) three-phase faults; (b) phase-to-phase faults; (c) two-phase-to-ground faults; (d) phase-to-ground faults.
 2006 by Taylor & Francis Group, LLC.
becomes zero in the generat ors, whe reas V0 is zero at the ground ed transformer neutral point.
The fault voltage for a phase-a-to-ground solid fault is zero and as docu-mented in Figure 4.31d, the sum of the positive-, negative-, and zero-voltage components at the fault add to zero. Thus, the positive-sequence voltage drops to 2=3V1 when Z1 ¼ Z2 ¼ Z0 at the fault point, where  1=3V2 and  1=3V0 are generated. Subsequently, they drop to zero in the generator or source for the negative sequence and to zero at the grounded transformer bank neutral.
The fundame ntal conce pt illustrated in Figure 4.3 1 is that positive-sequence voltage is always max imum at the generat ors and minimum at the fault. The negative- and zero-sequenc e volt ages are always max imum at the fault and minimum at the gener ator or ground ed neutral.
It is common to refer to the ground ed-wye– delta or similar banks as ‘‘ground sourc es.’’ This is reall y a misnomer , as the source of zero seque nce is the unbalance , the ground fault. How ever, thus designat ing thes e trans-formers as ground sources is practical, sinc e, by conven tion ground (3 I0) current flo ws up the ground ed neutral, thro ugh the syst em, and down the fault into ground .
4.16.3 UNBALANCED CURRENTS IN THE UNFAULTED P HASES FOR PHASE-TO-GROUND FAULTS IN LOOP SYSTEMS A typical loop system is illustrated in Figure 4.32. A phase-a-to-ground fault occurs on the bus at station E, as shown in Figure 4.33. The faul t calculation was made at no-load; therefore, the current before the fault in all three phases was zero in all parts of the system. However, fault current is shown flowing in all three phases. This is because the current distribution factors in the loop are different in the sequence networks. With X0 not equal Station D j9% j8% 25 mi 30 mi 40 mi Station R Gen j10% j 7% Reactance values on 100 MVA, 115 kV base 70 mi Station E Gen X1 = X2 = j25% X1 = 0.150 pu X1 = 0.182 pu X0 = 0.640 pu X0 = 0.500 pu Equivalent source 1600 MVASC X1 = 0.242 pu X1 = 0.420 pu X1 = X2 = j20% Load station K X0 = 1.250 pu X0 = 0.830 pu FIGURE 4.32 A typical loop-type power system.
 2006 by Taylor & Francis Group, LLC.
to X1 ¼ X2, I b ¼ a2I 1 þ aI 2 þ I 0 ¼ I1 þ I0. Likewi se, I c ¼ I 1 þ I 0. Th ese are the currents flowing in phase s b and c as shown in Figur e 4.3 3.
This will always occur in any syst em or part of a system in which ther e are posi tive-seque nce sources or zero-se quence sourc es at both ends. In ground faul t stud ies, 3I0 values shoul d be recorded because the ground relays are opera ted by 3I0, not the phase -fault curr ents, which can be quite differ ent, as seen in Figur e 4.33. Thus, there is little or no use in reco rding the phase valu es. These difference s mak e fuse appl ications on loop syst ems quite dif ficult, because the fuse is opera ted on phase current , but the ground relays are on 3I0 currents.
For radi al lines or feeders (posit ive-seq uence source and a wye -grounded tran sformer at the same end, and no source or ground ed transfo rmer at the othe r end) Ib and I c will be zero for all phase - a-to-ground faul ts. With the sam e phase and 3I0 ground curr ents, it is easier to coord inate ground relays and fuse s.
4.16.4 V OLTAGE AND C URRENT F AULT P HASORS FOR ALL C OMBINATIONS OF THE DIFFERENT FAULTS Th e seque nce phasor s from a differ ent perspectiv e are pres ented in Figure 4.3 4 and Figure 4.35. The voltage s and currents gener ated by the sourc es can A A B C 2.26 Station R Per-unit currents at 100 MVA, 115 kV base Ipu = 502 amps at 115 kV Station K A B C 0.77 0.18 0.18 0.41 0.26 0.51 1.21 0.52 0.52 0.18 2.10 0.70 0.70 0.70 0.18 3l0 = 0.26 3l0 = 0.15 3l0= 2.84 3l0 = 0 laG = 5.09 3f Fault at bus E Ia(3f) = 7.56 3l0 = 2.25 0+ 0+ 0.16 0.16 2.58 2.52 1.36 0.68 0.68 0.16 0.16 B C A 0 0 0 B C a b c a b c Station D Station E FIGURE 4.33 Currents for a phase- a-to-ground fault at station E bus in Figure 4.32.
 2006 by Taylor & Francis Group, LLC.
Va1 Vb1 Vc1 Zero at fault Va1 Vb1 Vc1 Vb2 Va = Vb Vb Vc Va Vb Vc = Va Vb = Vc Va = Vb = 0 Vb = Vc = 0 Va = Vc = 0 Va = 0 Vb = 0 Vc = 0 Vb Vc Vc Va Va Vb Va0 = Vb0 = Vc0 Va0 = Vb0 = Vc0 Va0 = Vb0 = Vc0 Va0 = Vb0 = Vc0 Va0 = Vb0 = Vc0 Va0 = Vb0 = Vc0 Va = Vc Va2 Vc2 Vb2 Va2 Vc2 Va2 Vc2 Vb2 Va2 Va2 Va2 Va2 Va2 Vc2 Vc2 Vc2 Vc2 Vc2 Vb2 Vb2 Vb2 Vb2 Vb2 Vc2 Vb2 Va2 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Va1 Vb1 Vc1 Fault type a,b,c a,b b,c c,a a,b,G b,c,G c,a,G a,G b,G c,G Positive sequence Negative sequence Fault voltages Zero sequence FIGURE 4.34 Sequence voltages and the voltage at the fault point for the various fault types. Solid faults with Z1 ¼ Z2 ¼ Z0 for simplicity. Magnitudes are not to scale.
 2006 by Taylor & Francis Group, LLC.
Fault type Ic1 Ia1 Ib1 Ib2 Ia2 Ia0, Ib0, Ic0 Ia0, Ib0, Ic0 Ia = Ib = 0 Ia = 0 Ia = 0 Ic = 0 Ic = 0 Ib = 0 Ia = Ic = 0 Ib = Ic = 0 Ib = 0 Ia2 Ia2 Ia2 Ia2 Ia2 Ia2 Ia2 Ia2 Ic2 Ic2 Ic Ic2 Ic2 Ic2 Ic2 Ic2 Ic2 Ic2 Ib2 Ib Ia Ia Ia Ia Ia Ia Ib Ib Ib Ib Ib Ic Ic Ic Ic Ic Ib2 Ib2 Ib2 Ib2 Ib2 Ib2 Ib2 Ib1 Ib1 Ib1 Ib1 Ib1 Ib1 Ib1 Ib1 Ib1 Ia1 Ia1 Ia1 Ia1 Ia1 Ia1 Ia1 Ia1 Ia1 Ic1 Ic1 Ic1 Ic1 Ic1 Ic1 Ic1 Ic1 Ic1 Positive sequence Negative sequence Zero sequence Fault currents a,b,c a,b,G b,c,G c,a,G a,G b,G c,G a,b b,c c,a Ia0 Ib0 Ic0 Ia0 Ib0 Ic0 Ia0 Ib0 Ic0 Ia0 Ib0 Ic0 FIGURE 4.35 Sequence currents and the fault current for the various fault types: Solid faults with Z1 ¼ Z2 ¼ Z0 for simplicity. Magnitudes are not to scale.
 2006 by Taylor & Francis Group, LLC.
only be positive seque nce by design, and nothing else. Yet the unbal anced faults require unbalance d quant ities. How can this dif ference be resolve d to satisfy both requireme nts: balanced quantit ies by the generators and unbal -anced quant ities at the faul ts? The resolutio n can be consi dered as the function of the negativ e-sequenc e quantitie s and for ground faults the zero -sequence quantitie s. Th is can be seen as indicat ed in Figure 4.34 and Figure 4.35. Con sidering the voltage s as shown in Figure 4.34, the voltage developed by the source or generator is the same for all faults. For three-phase faults no transition help is required because these faults are symmetrical; hence, there are no negative or zero sequences. For the phase-to-phase faults, negative sequence appears to provide the transition. Note that for the several combin-ations, ab, bc, and ca phases, the negative sequence is in different positions to provide the transition. The key is that for, say, ab fault, phase c will be essentially normal, so V c1 and V c2 are basically in phase to provide this normal voltage. Correspondingly, for a bc fault, V a1 and V a2 are essentially in phase, and so on.
The two-phase-to-ground faults are similar; for ab-G faults, the unin-volved phase c quantities V c1, V c2, and V c0 combine to provide the uncollapsed phase c voltage. In the figure, these are shown in phase and at half magnitude.
In actual cases, there will be slight variations because the sequence imped-ances do not have the same magnitude or phase angle.
For single-phase-a-to-ground faults, the negative (V z2)- and zero (V a0)-sequence voltages add to cancel the positive-sequence V a1, which will be zero at a solid fault. Correspondingly, for a phase b fault, V b2 and V b0 oppose Vb1, and similarly for the phase c fault.
The same concept is applied to the sequence currents, as shown in Figure 4.35. The positive-sequence currents are shown in the same for all faults and for 908 lag (X-only system) relative to the voltages in Figure 4.34. These will vary depending on the system constants, but the concepts illustrated are valid.
Moreover, for three-phase faults, no transition help is required; hence, there is no negative- or zero-sequence involvement.
For phase-to-phase faults negative sequence provided the necessary tran-sition, with the unfaulted phase-sequence currents in opposition to provide either a zero or a low current. Thus, for the ab fault, Ic1 and Ic2 are in opposition.
Similarly for two-phase-to-ground faults; for an ab-G fault, Ic2 and Ic0 tend to cancel Ic1 and so on. For single-phase-to-ground faults the faulted phase components tend to add to provide a large fault current, because Ia1 þ Ia2 þ Ia0 ¼ Ia.
4.17 SUMMARY A question often asked is ‘‘Are the sequence quantities real or only useful in mathematical concepts?’’ This has been debated for years, and in a sense they  2006 by Taylor & Francis Group, LLC.
are both acce pted. Yes, they are real; positive sequence certai nly because it is gener ated, sold, and consumed ; zero sequence because it flows in the neutral, ground , and deltas; and negat ive seque nce, for exampl e, cannot be mea sured dir ectly by an ammeter or voltm eter. Networks are availa ble and common ly used in prot ection to mea sure V2 and I2, but thes e are desi gned to solve the basi c equat ions for those quantitie s.
In either event, analyses of symme trical comp onents is an extrem ely valu able and powe rful tool. Protection engi neers automa tically tend to think in its terms when evalu ating and solving unbalance d situatio ns in the power syst em.
It is import ant to always remem ber that any seque nce quantity cannot exit in only one phase ; this is a three- phase conce pt. If any seque nce is in one phase, it must be in all three phases, according to the fundamental definitions of Equat ion 4.2 through Equation 4.4.
BIBLIOGRAPHY Anderson, P.M., Analysis of Faulted Power Systems, Iowa State University Press, Ames, IA, 1973.
ANSI=IEEE Standard C37.5, Guide for Calculation of Fault Currents for Application of AC High Voltage Circuit Breakers Rated on a Total Current Basis, IEEE Service Center.
Blackburn, J.L., Symmetrical Components for Power Systems Engineering, Marcel Dekker, New York, 1993.
Calabrese, G.O., Symmetrical Components Applied to Electric Power Networks, Ronald Press, New York, 1959.
Clarke, E., Circuit Analysis of AC Power Systems, Vols. 1 and 2, and General Electric, Schenectady NY, 1943, 1950.
Harder, E.L., Sequence network connections for unbalanced load and fault conditions, Electr. J. Dec. 1937, pp. 481–188.
Standard 141-1993, IEEE Recommended Practice for Electric Power Distribution for Industrial plants, IEEE Service Center.
Wagner, C.F. and Evans, R.D., Symmetrical Components, McGraw-Hill, 1933 (avail-able in reprint from R.E. Krieger Publishing, Melbourne, FL, 1982).
 2006 by Taylor & Francis Group, LLC.
Appendix 4.1 Short-Circuit MVA and Equivalent Impedance Quite often short-c ircuit MVA data are suppl ied for three-phase and single-phase-to-gr ound faults at vari ous buses or int erconnecti on points in a powe r system. Th e derivatio n for this and conversi on into syst em impeda nces are as follows: THREE-PHASE FAULTS MV ASC ¼ 3f fault-shor t-circuit MVA ¼ ﬃﬃﬃ 3 p I3 f kV 1000 , (A4 : 1-1) where I3f is the total three- phase fault current in amp eres and kV is the system line-to- line vo ltage in kilovol ts. From this, I3f ¼ 1000 MVASC ﬃﬃﬃ 3 p kV , (A4 : 1-2) ZV ¼ VLN I3 f ¼ 1000 kV ﬃﬃﬃ 3 p I3 f ¼ kV2 MVASC : (A4 : 1-3) Substituting Equat ion 2.15, which is Zpu ¼ MVAbase ZV kV 2 , (2: 15) the positive- sequence impeda nce to the fault location is Z1 ¼ MVAbase MVASC pu, (A4:1-4) Z1 ¼ Z2 for all practical cases. Z1 can be assumed to be X1 unless X=R data are provided to determine an angle.
 2006 by Taylor & Francis Group, LLC.
SINGLE-PHASE-TO-GROUND FAULTS MVAfGSC¼f G fault-short- circuit MV A ¼ ﬃﬃﬃ 3 p IfG kV 1000 , (A4 : 1-5) whe re If G is the total single-line- to-groun d fault current in ampere s and kV is the system line-to- line v oltage in kilovo lts.
If G ¼ 1000 MV AfGSC ﬃﬃﬃ 3 p kV : (A4 : 1-6) How ever, IfG ¼ I 1 þ I 2 þ I 0 ¼ 3VLN Z1 þ Z2 þ Z0 ¼ 3VLN Zg , (A4:1-7) where Zg ¼ Z1 þ Z2 þ Z0. From Equat ion A4.1-3 and Equation A4.1-7, Zg ¼ 3kV2 MVAfGSC, (A4:1-8) Zg ¼ 3MVAbase MVAfGSC pu: (A4:1-9) Therefore, Z0 ¼ Zg  Z1  Z2, or in most practical cases, X0 ¼ Xg  X1  X2 because the resistance is usually small in relation to the reactance.
Example A short-circuit study indicates that at bus X in the 69 kV system, MVASC ¼ 594 MVA MVAfGSC ¼ 631 MVA on a 100 MVA base.
Thus, the total reactance to the fault is X1 ¼ X2 ¼ 100 594 ¼ 0:1684 pu Xg ¼ 300 631 ¼ 0:4754 pu, X0 ¼ 0.4754  0.1684  0.1684 ¼ 0.1386 pu, all values on a 100 MVA 69 kV base.
 2006 by Taylor & Francis Group, LLC.
Appendix 4.2 Impedance and Sequence Connections for Transformer Banks TWO-WINDING TRANSFORMER BANKS Typical banks are show n in Figure A4.2 -1. H is the high- voltage windi ng and L the low-voltage winding. These designations can be interchanged as required. ZT is the transformer leakage impedance between the two windings.
It is normally designated in per unit or percent by the transformer and stamped on the transformer nameplate. Unless otherwise specified, this value is on the self-cooled kVA or MVA rating at the rated voltages.
It can be measured by shorting one winding and applying voltage to the other winding. This voltage should not cause the transformer to saturate.
From Figure A4.2-2, ZT ¼ V I ¼ ZH þ ZLZe ZL þ Ze : (A4:2-1) Because unsaturated Ze is very large compared with ZL, the term ZLZe=ZL þ Ze approaches and is approximately equal to ZL, so that for practical purposes ZT ¼ V I ¼ ZH þ ZL: (A4:2-2) ZT is measured in practice by circulating rated current (IR), through one winding with the other shorted and measuring the voltage (VW) required to circulate this rated current. Then.
ZT ¼ VW IR V: (A4:2-3) This test can be done for either winding or as convenient. On the measured side, the base impedance will be  2006 by Taylor & Francis Group, LLC.
Transformer bank connection a b ZN ZNH ZNL c d e f g h H N1 or N2 No No No No No No No No ZT ZT ZT ZT ZT ZT ZT ZT ZT 3ZN 3ZNH 3ZNL ZT ZT ZT ZT ZT ZT ZT N1 or N2 N1 or N2 N1 or N2 N1 or N2 N1 or N2 N1 or N2 N1 or N2 H H H H L L L L L H L H H L L H L H L H L H L H L H L H L H L H L H L H H H H H L L L L Open Open Open Open Open Open L H L Positive and negative sequence connections Zero sequence connection FIGURE A4.2-1 Sequence connections for typical two-winding transformer banks.
 2006 by Taylor & Francis Group, LLC.
ZB ¼ VR IR V, (A4 : 2-4) where VR and IR are the rated voltage and curr ent, respective ly.
Then, the per-uni t impeda nce from Eq uation 2.1 is ZT ¼ ZT ( V) ZB ( V) ¼ VW I R IR V R ¼ VW VR pu : (A4 : 2-5) For three- phase– type transform er units, the namepl ate should specify this ZT, usually in perc ent, on the three- phase kVA (MVA ) rating , and the kV line-to-line voltage s. When several kVA (MVA ) rating s are specified, the normal rating, witho ut fans, pump s, and such (lo west) rating, shoul d be used as one of the impeda nce bases.
For indivi dual single-phas e transform ers, the transf ormer im pedance is normally specified on a sing le-phas e kVA (MVA ) and the rated wind ing voltages (kV) of the transf ormer. When three such units are used in three-phase systems, then the three-phase kVA (MVA) and line-to-line voltage (kV) bases are required, as ou tlined in Chapte r 2.
Thus, when three individual single-phase transformers are connected in the power system, the individual nameplate percent or per-unit impedance will be the ZT leakage impedance, but only on the three-phase kVA (MVA) base, and the system line-to-line kV.
Example: Impedance of Single-Phase Transformers in Three-Phase Power Systems Consider single-phase transformers, each with a nameplate rating of 20 MVA, 66.5 kV: 13.8 kV, X ¼ 10%. Considering the individual transformer alone, its leakage reactance is XT ¼ 0:10 pu on 20 MVA, 66:5 kV or (A4:2-6) ZH V I Ze ZL FIGURE A4.2-2 Simplified equivalent diagram for a transformer: ZH and ZL are the components of the transformer leakage impedance and Ze is the exciting impedance.
All values are in per unit or primary H side ohms.
 2006 by Taylor & Francis Group, LLC.
XT ¼ 0: 10 pu o n 20 MVA, 13 :8 kV: Con vertin g these to actual ohms using Equation A4.2-5, VWH ¼ 0.10 VRH ¼ 0.1 0  66,500 ¼ 66 50 volts on the high side, whe re IRH ¼ 20,00 0=66.5 ¼ 300 .75 amp eres primary.
Then, we obtain from Eq uation A4.2 -3, XTH ¼ 6650 30 0:75 ¼ 22 :11 V pri mary (A4 : 2-7) or on the secondary side, V WL ¼ 0.10  13,800 ¼ 1380 V, and IRL ¼ 20,000= 13.8 ¼ 1449.28 amperes secondary.
XTL ¼ 1380 1449 : 28 ¼ 0: 952 V secon dary: (A4:2-8) Check: 66 :5 13 :8   2  0:952 ¼ 22 :11 V p rimary : Now consider two possibl e appl ications of thr ee of these individual trans-former s to a p ower syst em. These are intended to demonst rate the funda men -tals; do not consider if the transf ormer win dings are compat ible or suitable for the system voltage s show n.
Cas e 1 Con nect the high-vol tage windi ngs in wye to a 115 kV system and the low-voltage windings in delta to a 13.8 kV system. As indicated previously, the leakage impedance of this transformer bank for this application is XT ¼ 0:10 pu on 60 MVA, 115 kV, XT ¼ 0:10 pu on 60 MVA, 13:8 kV: (A4:2-9) Now Let us check this. From Eq uation 2.17 , XTH ¼ 1152  0: 10 60 ¼ 22 :11 V primary, XTL ¼ 13:82  0:10 60 ¼ 0:317 V secon dary : (A4 : 2-10) It will be note d that the indivi dual transform er reactan ce per Equat ion A4.2 -8 is 0.952 V, but this is the reacta nce across the 13.8 kV because of the delta connection. The equivalent wye impedance can be determined by the product  2006 by Taylor & Francis Group, LLC.
of the two-de lta branches on either side of the desi red wye branc h divi ded by the sum of the thr ee-delta branches. Thus, the wye equival ent is (0: 952)0 :952 (3)0 : 952 ¼ 0: 952 3 ¼ 0: 317 V as before Check 115 13 : 8  2  0: 317 ¼ 22 : 1 V primary Case 2 Connect the high-vo ltage windi ngs in delta to a 66.5 kV syst em and the low-voltage side in wye to a 24 kV syst em. Now the transform er bank impeda nce for this syst em application is XT ¼ 0: 10 pu on 60 MVA, 66 : 5 kV or XT ¼ 0: 10 pu on 60 MVA, 24 kV: (A4 : 2-11) Now to check this by conver ting to ohms , usin g Eq uation 2. 17 XTH ¼ 66 : 52  0: 10 60 ¼ 7:37 V prima ry (A4 : 2-12) is obtained .
Now this primary windi ng of 22.11 ohms (Equat ion A4.2 -7) is connec ted across the 66.5 kV system becau se of the delta. Accordi ngly, the equival ent wye reac tance is 22.11  22.11 =3  22. 11 ¼ 7.37 o hms lin e-to-neutral on the primary side.
On the secondary side, XTL ¼ 242  0.10=60 ¼ 0.952 V is secondary as Equation A4.2 -8.
Check 66:5 24  2  0:952 ¼ 7:37 V primary: The connections of two-winding transformers in the sequence networks are docum ented in Figur e A4.2 -1. Note that the connec tions for positive and negative sequences are all the same and are independent of the bank connections. This is not true for the zero sequence with different connections for each type of bank.
 2006 by Taylor & Francis Group, LLC.
Neutr al impeda nce is shown for several connec tions. If the blan ks are solid- ground ed, the neutral impeda nce is zero, and the valu es shown are short ed-out in the system and are zero -sequence diag rams.
THREE-WINDING AND AUTOTRANSFORMER BANKS Ty pical banks are show n in Figur e A4.2 -3. H, M, and L are the high-, medium-, and low-voltage windings. These designations can be interchanged as required. Normally, the manufacturer provides the leakage impedance between the windings as ZHM, ZHL, and ZML, usually on different kVA or MVA ratings and at the rated winding voltages.
To use these impedances in the sequence networks, they must be con-verted to an equivalent wye-type network, as shown. This conversion is ZH ¼ 1 2 (ZHM þ ZHL  ZML), (A4:2-13) ZM ¼ 1 2 (ZHM þ ZML  ZHL), (A4:2-14) ZL ¼ 1 2 (ZHL þ ZML  ZHM): (A4:2-15) It is easy to remember this conversion, for the equivalent wye value is always half the sum of the leakage impedances involved, minus the one that is not involved. For example, ZH is half of ZHM, both involving H and minus ZML that does not involve H.
After determining ZH, ZM, and ZL, a good check is to see if they add up as ZH þ ZM ¼ ZHM, . . . . If these values are not available, they can be measured as described for a two-winding transformer. For the three-winding or autotransformers: ZHM is the impedance looking into H winding with M shorted, L open; ZHL is the impedance looking into H winding, with L shorted, M open; ZML is the impedance looking into M winding, with L shorted, H open.
This equivalent wye is a mathematical network representation valid for determining currents and voltages at the transformer terminals or in the associated system. The wye point has no physical meaning. Quite often, one of the values will be negative and should be used as such in the network. It does not represent a capacitor.
The positive- and negative-sequence connections are all the same and independent of the actual bank connections. However, the connec-tions for the zero-sequence network are all different and depend on the transformer bank connections. If the neutrals are solidly grounded, then the ZN and 3ZN components shown are shorted-out in the system and sequence circuits.
 2006 by Taylor & Francis Group, LLC.
Transformer bank connection Positive and negative sequence connections Zero sequence connection a b c d H H H H H H H H H H H H M M M M M Open Open Open If solid grounded If solid grounded ZNH and/or ZNM = 0 If solid grounded ZN = 0 ZN = 0 M M M M M M M ZN ZH ZH ZH ZH ZH 3ZN 3ZN 3ZNM 3ZNM ZH ZH ZH ZM ZM ZM ZM ZM ZM ZM ZM ZL ZL ZL ZL ZL ZL ZL ZL N1 N0 N0 N0 N0 N2 ZN ZNM ZNH L L L L L L L L L L L L or N1 N2 or N1 N2 or N1 N2 or FIGURE A4.2-3 Sequence connections for typical three-winding and autotransformer banks.
 2006 by Taylor & Francis Group, LLC.
Appendix 4.3 Sequence Phase Shifts through Wye–Delta Transformer Banks As has b een indicat ed, p ositive and negativ e seque nces pass thro ugh the tran sformer bank, and in the sequence networks, the impeda nce is the same, inde penden t of the bank connection . This is shown in Figure A4.2 -1 and Figure A4.2 -3. In these networks the phase shift is ignored, but if currents and vo ltages are transf erred from one side of the transformer bank to the o ther, these phase shif ts mus t be taken into accou nt. This append ix will docum ent these relat ions.
Fo r this the sta ndard ANS I connec tions are show n in Figur e A4.3 -1.
From Figure A4.3-1a, all quantitie s are phase -to-neutr al values, and in amp eres or volts; for per unit, N ¼ 1, n ¼ 1= ﬃﬃﬃ 3 p .
IA ¼ n( I a  Ic ) and Va ¼ n( VA  V B ) : Fo r posi tive seque nce (see Eq uation 4.2), IA1 ¼ n(Ia1  aIa1) ¼ n(1  a)Ia1 ¼ ﬃﬃﬃ 3 p nIa1ﬀ308 ¼ NIa1ﬀ308, (A4:3-1) Va1 ¼ n(VA1  a2VA1) ¼ n(1  a2)VA1 ¼ ﬃﬃﬃ 3 p nVA1ﬀþ308 ¼ NVA1ﬀþ308: (A4:3-2) Fo r negativ e sequence (see Equation 4.3), IA2 ¼ n(Ia1  a2Ia1) ¼ n(1  a2)Ia2 ¼ ﬃﬃﬃ 3 p nIa2ﬀþ308 ¼ NIa2ﬀþ308, (A4:3-3) Va2 ¼ n(VA2  aVA2) ¼ n(1  a)VA2, (A4:3-4) ¼ ﬃﬃﬃ 3 p nVA2ﬀ308 ¼ NVA2ﬀ308: (A4:3-5)  2006 by Taylor & Francis Group, LLC.
(a) (b) High side Low side Low side High side Ia Ib Ic a A A A Turns ratio n:1 Voltage ratio N:1 Turns ratio n:1 Voltage ratio N:1 A a a a B B B B b b b c c c C C C C n n nIa n n n IA IA IA IB IC Ia IB IB IC IC Ic Ib nIb nIc 1 1 b c n = kVa kVA 3 N = kVa kVA N = 3 n n = kVa kVA 3 N = kVa kVA N = 3 n FIGURE A4.3-1 ANSI-connected wye–delta transformer banks: the high-voltage side phase a leads the low-voltage side phase a for both connections illustrated: (a) wye (star) on high side; (b) delta on high side.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
5 Relay Input Sources 5.1 INTRODUCTION Protective relays require reasonably accurate reproduction of the normal, tolerable, and intolerable conditions in the power system for correct sensing and operation. This information input from the power system is usually through current transformer (CT) and voltage transformer (VT). An exception is for temperature-type relays that receive their information from thermo-couples or temperature indicators.
These devices—CTs, VTs, formerly potential transformers (PTs), and coupling capacitor voltage transformers (CCVTs)—provide insulation from the higher-system voltages and a reduction of the primary current and voltage quantities. Thus, primary source of the transformer is connected into or to the power system with insulation that is compatible with that of the system. The secondary source is standardized for the convenience of application and relay design. These relay input sources are an important member of the protection ‘‘team.’’ Typ ical units are illustrated in Figure 5.1 through Figur e 5.5, and also see Figure 1.8.
Other means of providing power system information for protective relays are developed and finding applications. One is the magneto-optic current transducer. This uses the Faraday effect to cause a change in light polarization passing through an optically active material in the presence of a magnetic field. The passive sensor at line voltage is connected to a stationary equip-ment through a fiber-optic cable. This eliminates the supports for heavy iron cores and insulating fluids.
The output is low energy, and can be used with microprocessor relays and other low-energy equipment. These are most useful at the higher voltages using live tank circuit breakers that require separate CTs.
In the meantime, iron-cored devices are ubiquitous in power systems and do not appear to be easily replaced.
The intolerable system problems may be transient or permanent, and may involve a change in the primary current or voltage over a wide range. This is particularly true for the current, which can suddenly change from a few amperes to several hundred amperes within seconds, when a fault occurs.
Voltages during faults can collapse, from the rated value down to zero.
 2006 by Taylor & Francis Group, LLC.
5.2 EQUIVALENT CIRCUITS OF CURRENT AND VOLTAGE TRANSFORMERS Th e equi valent diagrams for an instru ment transf ormer are show n in Figure 5.6 . The exci ting mag netizing impedance Ze in Figur e 5.6a is show n in two part s: Ze 0 is the o ne associa ted wi th the leak age flux within the transform er core and its relat ed leakage reactance X; Ze 00 is associated with the flu x that does not reach the core . Xp is the lea kage reac tance from thi s flu x that does not cut the transformer core . Rp and Rs are the resistances of the primary and secondary windings, respectively.
FIGURE 5.1 Typical low-voltage current transformers: (a) bar type, with the bar as the primary; (b) through-type, where the primary cable is passed through the CT opening. (Courtesy of Westinghouse Electric Corporation.)  2006 by Taylor & Francis Group, LLC.
For VTs, the value of ( RP þ RS ) þ j (X p þ X) is kept low to minimi ze the loss of volt age and shift of the phase angl e from prima ry to secon dary. CTs are of two type s; thos e with significa nt lea kage flux in the core (see Figur e 5.6a) and those wi th n egligible leakage flux in the core (see Figur e 5.6b). In either type , the Ze shunt imp edance(s ) are kept high to mi nimize current loss from the primary to the secon dary.
Th e perfect or ideal transf ormers shown in the diag ram are to provide the necessar y ratio change ; they have no losses or impeda nces. Altho ugh shown in the primary, they may be connecte d the secon dary. As shown, all the impedances are on a secondary basis. With per-unit nomenclature, the perfect transformers are omitted because they are not required.
FIGURE 5.2 A 230 kV oil-filled current transformer. The unit is approximately 10 ft high and 2.5 ft in diameter. (Courtesy of Westinghouse Electric Corporation.)  2006 by Taylor & Francis Group, LLC.
The primary quantities are reduced by the turns ratio n to provide a secondary current or voltage to energize protective relays and other equip-ment. The impedances of these loads are commonly called burden. The term can refer to individual devices or to the total load connected, including the instrument transformer secondary impedance, when that is significant. For the devices, the burden is often expressed in volt–amperes at a specified current or voltage. Thus, for CTs or VTs, the burden impedance ZB is ZB ¼ VA I2 V (for CTs) or ¼ V2 VA V (for VTs), (5:1) where VA is the volt–ampere burden and I or V the amperes or volts at which the burden was measured or specified.
FIGURE 5.3 Voltage transformer for use in low-voltage power systems. (Courtesy of Westinghouse Electric Corporation.)  2006 by Taylor & Francis Group, LLC.
5.3 CURRENT TRANSFORMERS FOR PROTECTION APPLICATIONS Almost all CTs universally have 5 A secondary ratings. Other ratings, such as 1 A, exist, but are not common, although they are used in other countries.
Advantages for this lower rating may exist when unusually long secondary leads are required between the CTs and the relays, such as in high-voltage (HV) installations. However, changing the CT rating does not necessarily reduce the energy required for relay operation. With a constant VA, lower current means higher voltage, and more insulation between the primary and the secondary. For the most part, the advantages appear to be offset by the disadvantages. Presently and in the future, solid-state microprocessor relays, with very low burdens, greatly reduces the concern of burden on instrument transformers.
The measure of a CT performance is its ability to reproduce accurately the primary current in secondary amperes, both in wave shape and magni-tude. There are two parts: (1) the performance on the symmetrical AC component and (2) the performance on the offset DC component. Modern CTs do a remarkable job of reproducing wave shapes, as long as they do not saturate.
FIGURE 5.4 Typical 115 kV switchyard with three 115 kV voltage transformers in the foreground, mounted on top of a 10 ft pipe. Behind are oil circuit breakers and in the right rear, a 325 MVA, 230:115 kV autotransformer bank. (Courtesy of Puget Sound Power & Light Co.)  2006 by Taylor & Francis Group, LLC.
5.4 CURRENT TRANSFORMER PERFORMANCE ON A SYMMETRICAL AC COMPONENT Fo r the sym metrica l component , the performanc e is determin ed by the highe st curr ent that can be repr oduced , witho ut saturatio n, to cause large ratio err ors.
Ph ase-angle errors are not usually critical for relaying.
If the CT does n ot saturate, it is practicabl e to assume that Ie is negl igible.
IS ¼ IP Rc ampere s or IS ¼ IP per unit, (5:2) where Rc is the CT ratio and equival ent to n in Figure 5.6.
FIGURE 5.5 A 500 kV coupling capacitor voltage transformer undergoing factory test and calibration. (Courtesy of Westinghouse Electric Corporation.)  2006 by Taylor & Francis Group, LLC.
For CTs connected in the phase leads of the power system with the load passing through them, the ratio Rc is selected so that the maximum anticipated secondary current does not exceed 5 A secondary. This comes from the long-standing practice of indicating the instrument movements standardized at 5 A, independent of the primary ampere scale markings. By selecting a ratio to give a little less than 5 A at the maximum load, any instrument connected in the circuit would not go off scale. Instruments may or may not be connected in the relay circuits, but this practice continues, with the continuous ratings of the CTs and relays, often based on 5 A.
However, Ie, the CT-exciting current, is never zero if the CT is energized either by the primary or the secondary current. Thus, it must be checked to assure that it is negligible. This can be done by one of three methods: (1) classic transformer formula, (2) CT performance curves, or (3) ANSI=IEEE accuracy classes for relaying.
5.4.1 PERFORMANCE BY CLASSIC ANALYSIS The classic transformer formula is Vef ¼ 4:44 fNAbmax  108 V, (5:3) where f is the frequency in hertz, N the number of secondary turns, A the iron-core cross-sectional area in square inches, and bmax the iron-core flux density Perfect transformer for ratio only Perfect transformer for ratio only b d l : n (a) RP Ie Ze RP c d e f h g f h e g Secondary l: n for CTs n l for VTs Secondary XP XP + X RS IS X RS IS IP (b) a c IP a b Primary Primary Ie Ie Ze Ze FIGURE 5.6 Equivalent diagrams for instrument transformers; with perfect (ideal) transformers for ratio primary to secondary as shown, the values are in secondary ohms (n ¼ turns). With per unit, omit the perfect transformers. (a) For significant leakage flux in transformer core—class T CTs and VTs; (b) for negligible leakage flux in transformer core—class C CTs.
 2006 by Taylor & Francis Group, LLC.
in lines per square inch. Howeve r, most of these q uantities are not normal ly avai lable, so this method is used prima rily by CT desi gners. Vef is the voltage the CT can devel op to drive secondary current through the load .
This load on the CTs consi sts of its secon dary resistanc e RS , the im ped-ance of the connec ting leads Z1d , and the equi pment (relay s and such) Zr. The volt age require d by the burde n (load) is Vef ¼ IS ( RS þ Z1d þ Zr ) volts : (5 :4) 5.4.2 PERFORMANCE BY CT C HARACTERISTIC CURVES Th e cal culation of the perf ormance with the equival ent circuit of Figur e 5.6a is difficul t, even when the value of X is know n. The AN SI=IEE E Stand ard (C5 7.13) for instru men t transf ormers recog nizes this and classified CTs that have significa nt leakage flux within the transf ormer core as class T (class H befor e 1968). Wound CTs , thos e that have one or more primary- winding turns mec hanically encircli ng the core , are usually of the class T. Their perform-ance is best determ ined by test, with the manufac tures provi ding curves, as show n in Figure 5.7.
CTs const ructed to minimi ze the lea kage flu x in the core , such as the thr ough, bar, and bushing types (see Figur e 5.1), can be represente d by the modi fied equi valent circui t of Figur e 5.6b. Effectively , the leakage reactance X is ahead o f the exci ting branches, and these branches can be parallel ed to Ze.
With this the performanc e can be cal culated. Th ese are designated as class C (class L before 1968). Ty pical cla ss C exci tation curves are show n in Figure 5.8 and also Figure 5.11.
The knee or effec tive point of satu ration is defined by the ANSI =IEEE Stand ard as the inters ection of the curve wi th a 45 8 tangent line. Howeve r, the Int ernational Elec trotechni cal Commis sion (IEC) defines the knee as the inters ection o f straight lines exte nded from the nonsatur ated and the saturated part s of the exciting curve . The IEC knee is at a higher vo ltage than the ANS I knee, as show n in Figure 5.8.
5.4.3 PERFORMANCE BY ANSI= IEEE STANDARD ACCURACY C LASSES In many applica tions, the use o f the ANSI =IEEE accuracy cla ss designat ions is adequa te to assure satisfactor y relay performanc e. As indi cated, there are two standard classes: class T, for which performance is not easy to calculate, so manufacturer’s test curves must be used (see Figure 5.7), and class C, for which the performance can be calculated. These designations are followed by a number, indicating the secondary terminal voltage (Vgh) that the transformer can deliver to a standard burden at 20 times the rated secondary current, witho ut excee ding the 10% ratio correctio n (Figure 5.9). This 10% will not be  2006 by Taylor & Francis Group, LLC.
exceeded at any curr ent from 1 to 20 times the rated secondary current at the standar d burde n or any lower sta ndard burde n. For relayi ng, the volt age classes are 100 , 200, 40 0, and 800, correspo nding to standar d burde ns of B-1, B-2, B-4, and B-8, resp ectively. Th ese burdens are at 0.5 power factor . The burden numbers are ohms, obtaine d by dividing the voltage rating by 20 times the rated secon dary current . Thus, wi th the 800 V rating and its associated B-8 burden, 8 V  5 A  20 ¼ 800 V.
If the curr ent is lower , the b urden can be highe r in propor tion; howe ver, this does not necessar ily apply to highe r currents becau se the internal imped-ance, basically negl ected in the standar d, can aff ect perf ormance . There fore, a 400 V rated CT will pass 100 A (20 times rated) with a burde n o f 4 V or less, with not more than 10% ratio err or. Correspondi ngly, it can pass 50 A with an 8 V burden with not more than the 10% err or.
For these voltage rat ings, ter minal voltage is used, rather than the excita -tion voltage of Eq uation 5.4, or B.2.0 0 22 20 18 16 14 12 10 Times normal secondary current 8 6 4 2 0 2 4 6 8 10 Times normal primary current 12 14 16 18 20 22 B.4.0 B.0.1 Through B. 1.0 FIGURE 5.7 Typical overcurrent ratio curves for class T current transformers. (Figure 5 of ANSI =IEEE Standard C37.13.)  2006 by Taylor & Francis Group, LLC.
Vgh ¼ IS ( Z1d þ Zr ) V: (5 :5) Th e lower-vol tage classes of 10, 20 , and 50 with standar d burde ns of B-0.1, B-0 .2, and B-0.5 at 0.9 power factor are primarily for metering service, and shoul d be used very cautiou sly for prot ection.
Two simi lar CTs connecte d in the pri mary cir cuit, with the sam e ratio and their secondari es in series , will increas e the accuracy capab ility. As an exam ple, first consi der a single 200 =5 (Rc ¼ 40), with a total burde n of 0.5 V . The pri mary current is 3200 A. Th en the curr ent through the relay (bur den) will be 3200 =40 ¼ 80 A secon dary, neglect ing any saturation , and the CT must be capab le of devel oping 80  0.5 ¼ 40 V secon dary.
At thi s point, with two 200 =5 CTs in the primary and their secondari es in series , 80 A will flo w throug h the relays. The voltage acro ss the relays will be 40 V, b ut each CT needs to develop only 20 V.
Two simi lar CTs , with their secon daries in para llel, provide an overall low er ratio with highe r-ratio individual CTs and their correspo nding ly highe r-accur acy rating . Fo r the foregoi ng examp le, u se two 400 =5 (Rc ¼ 80) CTs, instea d of 200 =5 CTs . Th en the CT secondary current is 3200 =80 ¼ 40 A, but the current thr ough the relays is 80 A, and the volt age across the relays and 1200:5 100:5 Current ratio Turn ratio 200:5 300:5 400:5 500:5 600:5 800:5 900:5 1000:5 1200:5 Below this line the exciting current for a given voltage for any unit will not exceed the curve value by more than 25% *OHMS AT 758 C 20:1 458 40:1 60:1 80:1 100:1 120:1 160:1 180:1 200:1 240:1 0.05 0.10 0.15 0.20 0.25 0.31 0.41 0.46 0.51 0.61 B A 1000:5 900:5 800:5 600:5 500:5 400:5 300:5 200:5 0.001 1000 100 10 0.01 0.1 Secondary RMS exciting AMPS, le 1.0 10 100 100:5 Sec.
res Secondary RMS exciting volts, Vef FIGURE 5.8 Typical excitation curves for a multiratio class C current transformer: Point A is the ANSI knee. Above this line, the voltage for a given exciting current for any unit will not be less than 95% of the curve value. Point B is the IEC knee. (Figure 4 of ANSI=IEEE Standard C57.13-1978.)  2006 by Taylor & Francis Group, LLC.
each CT is 40 V. Th is is the same voltage as that for the single CT, but now with the higher- accuracy class 400 =5 CTs .
The use of two CTs may be quite helpful whe n low-rat io CTs are used becau se of low feeder loads, but the close-in fault current can be very high. The low CT accur acy can resu lt in failure or poor operation of the protectio n.
It should be appreci ated that the AN SI classi fications merel y indi cate that the ratio correct ion or error will not excee d 10%. They do not provide information on the act ual valu e, which may be any value, but not excee ding 10%. Also sign ificantly, these accuracy class valu es apply only to the ful l winding, and are reduced propor tionally when lower taps are availa ble and used. Many type-C transf ormers are bushing mul tiratio type , wi th five sec-ondary taps, provi ding ratios such as thos e show n in Figur e 5.8 (see also Figure 5.11). Perf ormance on thes e low er taps is sign ificantly reduc ed and limited. As a general rul e, the use of the lower -ratio taps should be avoided, and whe n used, the perform ance should be checked.
Accordi ng to the stan dards, the man ufactur er is to supply application data for relaying service of CTs of (1) the accuracy class, (2) short -time mec han-ical and thermal rating s, (3) resistanc e(s) of the secondary windi ng, and 0 5 Secondary amperes 10 20 800 Error will not exceed 10% for secondary voltage equal to or less than value described by curve C800 C400 8Ω 4Ω 2Ω 1Ω C200 C100 700 600 500 400 300 200 Secondary terminal volts 100 0 30 40 50 60 70 80 90 100 FIGURE 5.9 Secondary voltage capabilities for various class C current transformers.
 2006 by Taylor & Francis Group, LLC.
(4) typical curves, such as Figur e 5.7 for class T and Figure 5.8 for class C (see als o Figur e 5 .11).
5.4.4 IEC S TANDARD A CCURACY C LASSES Th e IEC specifi es the accuracy of CTs as 15 VA Class 10 P 20 Accura cy li mit factor For protectio n Accura cy cla ss Contin uous VA Thus, for this CT rated at 5 A, 15 =5 ¼ 3 V, and will have no more than 10% error up to 20  3 ¼ 6 0 V secondary .
Stand ard values for relayin g CTs are Contin uous VA: 2.5, 5, 10, 15, and 30 Accura cy cla sses: 5% and 10% Accura cy-limi t factor: 5, 1 0, 15, 20, and 30 Rated secon dary amp eres: 1, 2, and 5 (5 A preferr ed) For a CT rated 30 VA class 10 P 30, 30 5 ¼ 6 V;6  30 ¼ 180 V : Th e perm issible burden is 30 =52 ¼ 1.2 V . This is equi valent to an ANSI=IEEE C180 current transformer.
5.5 SECONDARY BURDENS DURING FAULTS The burden imposed on CTs for various faults and connections is docu-men ted in Figur e 5.10. ZB is the sum of the leads or connecting circuits between the CTs and the relays, and also the relays and other equipment. It is assumed that the burden in each phase is the same, but this may not be correct always. When the CTs are connected in delta (see Figure 5.10b), the burden on the phase A current transformer is (IA  IB)ZB  (IC  IA)ZB. This reduces to [2IA  (IB þ IC)ZB]. For a three-phase fault, IA þ IB þ IC ¼ 0, so (IB þ IC) ¼ IA, and substituting this, the burden reduces to 3IAZB.
Because phase relays are set on three-phase fault currents, and ground relays are set on single-phase-to-ground fault currents, the phase-to-phase fault diagrams are not generally used. They certainly indicate that the burden is the same as that of three-phase faults, and with less phase-to-phase fault current, the three-phase fault cases are the maximum.
 2006 by Taylor & Francis Group, LLC.
A (a) (c) (b) B C Three-phase fault Three-phase fault IA A B o Phase-to-phase fault Phase-to-phase fault C IB zB (d) A B C IB IB 2IB zB zB IB IC o zB zB zB o o IB IC zBG A B C IA - IB IB - IC IC - IA IB = IC IA IB IC zB zB zB zB IB IC IA IB IC zB zB o zBG A (e) B C o o o o Phase-to-ground IA zB zB IA = 3I0 IA zB zBG o o o IA (f) Phase-to-ground A B C IA IA zB zB zB FIGURE 5.10 Burdens on CTs for various types of CT connections and faults. The unexcited CT load is neglected.
 2006 by Taylor & Francis Group, LLC.
5.6 CT SELECTION AND PERFORMANCE EVALUATION FOR PHASE FAULTS A sugges ted process for sel ection of the CT ratio and eval uation o f its perf ormance can be show n by an exampl e. Consid er a circui t to be protected by overc urrent relays with the fol lowing load and fault levels : Imax load ¼ 90 A, Imax 30 fault ¼ 2500 A, Imin fault ¼ 350 A : 5.6.1 CT R ATIO SELECTION FOR P HASE-CONNECTED E QUIPMENT Select the ratio, such that the maximum short time or continuous current will not exceed the thermal limits of the CT secondary and connected equipment. The conventional practice, over many years, has been to set the secondary current just under 5 A for the maximum load. This was because instruments were often in the same circuit and had 5 A movements. Following this practice, select the CT ratio of 100=5 (Rc ¼ 20). This gives a maximum continuous secondary current, when the load is 90 A, of IS ¼ 90=20 ¼ 4.5 A.
5.6.2 SELECT THE R ELAY TAP FOR THE PHASE -OVERCURRENT R ELAYS Ove rcurren t taps represent the minim um pickup or operating current of an overc urrent relay. Thus, a tap that is highe r than the max imum load is chose n; in this exam ple, above 4 .5 A. How much higher is based on relay char acter-istic s, experie nce, and judgm ent. Th ere is no problem if a time overcurr ent relay pick s up on a cold load, offset current s, or others, provided these currents subsi de belo w the relay pick up befor e it operates. This may be requi red when the margi n betwee n minimum fault and maximum load is sma ll.
Small tap 5 is select ed. The ratio above load 5 =4.5 ¼ 1.1. Th is provides a sma ll margin mor e than any potential increase in the cont inuous load , but a larg e margi n with inverse -type relays for transient overc urrents, such as a cold load . Minimum fault of 350 =20 ¼ 17.5 A, and 1 7.5 =5 ¼ 3.5 times the min-imu m relay p ickup that is d esirable for any possi ble fault restrict ion.
If tap 6 were selected, then the margin above load is greater (6=4.5 ¼ 1.33), but a smaller margin (17.5=6 ¼ 2.9) above the relay pickup.
5.6.3 DETERMINE THE TOTAL CONNECTED SECONDARY LOAD (BURDEN) IN OHMS The total connected secondary load determination must include all of the impedances between the CTs and the equipment (relays) in the phase circuit.
Gr ound relays are discusse d in Section 5.7. Data on the relays mus t be  2006 by Taylor & Francis Group, LLC.
obtained from the manufactur e for the partic ular type . Th e burde ns of solid-state and microproc essor-t ype relays are very low and relatively const ant with taps . For these applica tions, the lead burden becom es the major load on the CTs .
Tap 5 will be used with electromechanical relays, for which the burden is 2.64 VA at 5 A and 580 VA at 20 100 A. The leads from the CT to the relays are 0.4 V. The typical practice is to use number 8 or 10 sized leads for low resistance and to minimize mechanical damage to these important connections.
The total secon dary impeda nce at pickup, adding direct ly: Relay b urden 2.64 =52 ¼ 0.10 6 V Lead resistanc e ¼ 0. 40 V Total to CT terminals ¼ 0.458 V at 5 A The total secon dary impeda nce at 20  100 A, adding direct ly: Relay b urden 580 =100 2 ¼ 0.058 V Lead resistanc e ¼ 0. 40 V Total to CT terminals ¼ 0.458 V at 100 A This is typical for electromecha nical relays that tend to saturate at higher currents. Thus, their internal impedance decrease s and becomes more resistive.
For these relays, the manufac turer will suppl y b urden data at several current levels. Such reduced burde ns aid CT performanc e. Subsequ ently, burdens for solid-state relays are low and more constant at various current leve ls.
It is frequently practical to add the burden impedances and the currents algebraically, but theoretically they should be combined phasorally. If the performance is marginal, combine phasorally; otherwise, direct addition is satisfactory and simpler. This is carried out in the example hitherto mentioned.
Burdens are gener ally near unity power factor; hence , IS tends to be near unity power factor. However, Ie, the exciting current, lags 908, so combining Ie and IS at right angles is a good approximation.
5.6.4 DETERMINE THE CT PERFORMANCE USING THE ANSI=IEEE STANDARD 5.6.4.1 When Using a Class T CT Check the performanc e from the curve provided, such as Figure 5.7. Th e ‘‘B’’ represent the standard burdens. The relay burdens are B1, B2, B3, B4, and B8.
These are the total secondary load impeda nces to the terminals gh in Figure 5.6a, and would be the 0 .506 or 0.458 values in the foregoi ng.
 2006 by Taylor & Francis Group, LLC.
5.6. 4.2 When Using a Class C CT a nd Perform ance by the ANSI =IEEE Standar d Fo r thi s exam ple, a 600 =5 multiratio CT with C100 rat ing had been pres e-lec ted. With this load, it would have been pref erable to have selected lower -ratio CTs, but often the CTs are selected before adequa te or corr ect syst em data are know n. The choi ce of high ratio, multit ap CTs appea rs to provide a wid e range of possibl e syst em operations. Howeve r, it can give protect ion probl ems, as will be seen.
Determine the voltage at maximum fault that the CT must develop across its terminal s (see gh in Figur e 5.6b). This is Vgh ¼ 2500 20  0:458 ¼ 57:25 V, but the C100 600=5 CT on the 100=5 tap can only develop, Vgh ¼ 100 600  100 ¼ 16:67 V: Thus, the maximum fault will cause severe saturation of the CT, resulting in incorrect or failure of the protection; consequently, the application cannot be used.
This application cannot be used with solid-state low-burden relays. As-sume zero-relay burden, such that only the leads are considered. Then, Vgh ¼ 125  0:4 (leads only) ¼ 50 V: Yet, the voltage required is way above the CT capability on the 100=5 tap of only 16.67 V.
An alternative is to use the 400=5 (Rc ¼ 80) tap on the 600=5 C100 CT.
Now the maximum load will be 90=80 ¼ 1.125 A, and a relay tap of 1.5 could be selected. This provides a 1.5=1.125 ¼ 1.33 margin between relay pickup and maximum load, and a margin of 2.9 between relay pickup and minimum fault (350=80 ¼ 4.38; 4.38=1.5 ¼ 2.9).
However, the relay burden at this tap and at 100 A is 1.56 V (however, for solid-state relays this would be much lower).
Relay burden ¼ 1.56 V Lead resistance ¼ 0.40 V Total to CT terminals ¼ 1.96 V Vgh ¼ 2500 80  1:96 ¼ 61:25 V:  2006 by Taylor & Francis Group, LLC.
The CT capab ility on the 400 =5 tap is Vgh ¼ 400 600  100 ¼ 66 : 7 V: The 61.25 V is within the CT capab ility.
5.6.4.3 When Using a Class C CT and Perform ance with the CT Excitati on Curves Use of the ANSI =IEEE rating s, as in the fore going exampl e, p rovides a ‘‘ball-park’’ eval uation that is usually quite adequate . Th e excita tion curve method provides mor e accurat e inf ormation when desired .
The excitation curve for the 600=5 CT of the example is shown in Figure 5. 11. When using these curve s, the CT secondary resist ance ( RS; see Figur e 5.6b) must be include d. Th ese data are show n in the table o f Figure 5.11 and for the 400=5 tap is 0.211. Thus, Relay burden ¼ 1.56 V Lead resistance ¼ 0.40 V CT secondary ¼ 0.211 V Total to excitation point ef ¼ 2.171 V The voltage to develop 1.5 A in the relays is Vef ¼ 1:5  2:171 ¼ 3:26 V, Ie ¼ 0:024 A: Directly adding 1.5 þ 0.024 for the worst case, the primary pickup would be IP ¼ 1.524  80 ¼ 122.92 A. If we neglect the exciting branch, as is often done, IP ¼ 1.5  80 ¼ 120 A. Both are well below the minimum fault of 350 A. This fault is 2.85 (2.92, neglecting the exciting current).
For the maximum fault of 2500=80 ¼ 31.25 A secondary, Vef ¼ 31:25  2:171 ¼ 67:84 V, Ie ¼ 0:16 A: Although this is near the knee of the saturation curve, the small excitation current does not significantly decrease the fault current to the relays.
5.7 PERFORMANCE EVALUATION FOR GROUND RELAYS When ground relays are connected in the neutral-to-ground circuits of the power system (3I0), or if I0 is obtained from a transformer delta tertiary,  2006 by Taylor & Francis Group, LLC.
the evaluat ion is simi lar to Section 5.6, excep t that Sect ion 5.6.1 is not appl icable becau se the positive seque nce load current is not involved . If powe r circui ts are connec ted to the transf ormer delta, CTs in each leg of the delta connec ted in parall el are necessar y to provide 3I0.
For the com mon connec tion of the phase -and-gro und relay in Figur e 5.12, Sect ion 5.6 applies with the ground cri teria outlined in Figur e 6.4.
Norma lly, ground relays can be set more sensit ively than the phase relays, espec ially on highe r-voltage circuits for whi ch the zero-sequenc e unbalance is very sma ll. On lower-vol tage circui ts, such as distri bution lines, the effect o f sing le-phas e loading may resu lt in ground relay settings that appro ximate thos e of the phase relays.
5.8 EFFECT OF UNENERGIZED CTs ON PERFORMANCE CTs , with their secondaries interconnec ted, b ut with the primaries passing zero , or with negligibl e current, are excite d from the secon dary; thus , they will require Ie curr ent. This can occur when para lleling CTs in a dif ferential circui t, or du ring sing le-phas e-to-ground faults . An exam ple of the latter is illustrated in Figure 5.12. Fault IA flows in that phase CT, but currents in the unfaulted phases B and C are zero. To emphasize the effect, assume that the 100:5 tap of a C100 600:5 multiratio CT is used. The secondary resistance of the CT, the leads, and the phase relay is given at 0.63 V. The ground relay has .01 0.1 458 1.0 10 0.001 0.1 1.0 10 .001 300 200 150 100 9 8 7 6 5 4 3 2 9 8 7 6 5 4 3 2 9 8 7 6 5 4 3 2 2 2 2 2 3 4 5 6 2 3 4 5 6 78 91 7 8 9 3 4 5 6 7 8 9 3 4 5 6 7 89 3 4 5 6 7 89 .01 2 3 4 5 6 7 89 2 3 4 5 6 7 89 2 3 4 5 6 7 89 2 3 4 5 6 7 89 2 3 4 5 6 7 89 0.1 Secondary RMS exciting amperes (Ie) Secondary RMS exciting volts (Vef) 1.0 10 100 100 300 200 150 600:5 50:5 100:5 150:5 200:5 250:5 50:5 100:5 150:5 200:5 250:5 300:5 400:5 450:5 500:5 600:5 .061 Sec.
res.
CT Ratio ohms .082 .104 .125 .146 .168 .211 .230 .242 .296 500:5 450:5 400:5 300:5 100 10 1.0 0.1 FIGURE 5.11 Typical excitation curves for a 600:5 multiratio class C100 current transformer.
 2006 by Taylor & Francis Group, LLC.
16 V on its 0.5 A tap 688 lag. To pass pickup current through the ground relay, 0.5  16 ¼ 18 V is required. This voltage, less the small drop through the phase relay circuit, will appear across the phase B and C current transformer secondaries to excite them. The voltage Vef depends on the current that, in turn, depends on the voltage, so the exact determination is a ‘‘cut-and-try’’ process. At the first try, assume that Vef ¼ 8 V. From the CT characteristic Gnd Phase relays 100:5 Primary 0.41 0.38 0.38 0.5 A 8 V 1.67 Secondary Phase relay Phase relay Phase relay Ground relay 1.26 Rs Rs Rs R1 R1 R1 R1 e e e f f h f h g g h g IA IB IC IA IA IB = O IC = O Primary Primary ze Secondary Secondary ze ze IB IC FIGURE 5.12 Phase-and-ground relays for the protection of a circuit and the current distribution for a phase-and-ground fault.
 2006 by Taylor & Francis Group, LLC.
(see Figur e 5.11), Ie for 8 V ¼ 0.39 A. This current throug h the phase circui t imp edance results in a drop to mak e Vef ¼ 8  (0.39  0.63) ¼ 7.75 V, whe re Ie ¼ 0 .37. Another itera tion provides that Ie ¼ 0.38 A, which is needed to exci te both phase B and C current transf ormers . Any prima ry curr ent would help offset this.
Thus, the current in the p hase A circui t is the sum of the ground relay pick up and the phase B and C exci ting current s. By direct addi tion, this would be 0.50 þ 0.38 þ 0.38 ¼ 1.26 A. By phasor addition, it woul d be essentially 0.5 ﬀ68 8 þ j0.38 þ j0.38 ¼ 1.24 ﬀ81 : 30 8; theref ore, the dif ference is not significa nt. The exci ting voltage for the phase A CT is Vef ¼ 8.0 þ (1.26  0.63) ¼ 8.79 V, whe reas from Figur e 5.11, I e ¼ 0.41 A.
Direc tly adding, the total is 1.46 þ 0.41 ¼ 1.67 second ary ampere s or 20  1.67 ¼ 33.4 pri mary ampere s, just to pick up the g round relay. This is in contras t to the 20  0.5 ¼ 10 prima ry ampere s requi red just to pick up the ground relay, if the exciting currents for the three CTs were neglected.
It should be recognized that these CTs are not adequate for fault protec-tion on the CT and ground relay taps used. As expl ained in Section 5.4.3, higher taps can improve performance and would decrease the shunting effect just described. This effect should be considered, especially when several CTs are paralleled with only one or two carrying current, as in a differential scheme, as described later.
5.9 FLUX SUMMATION CURRENT TRANSFORMER Also known as doughnut or ring CT, flux summation CT consists of a mag-netic core with a distributed winding. Power conductors are passed through the center opening. Typical openings are approximately 4–10 in. These CTs are useful in protection at the lower voltage.
When the three-phase conductors are passed through the opening, the secondary measures Ia þ Ib þ Ic ¼ 3I0, the ground current. When the same phase conductor on the two ends of a device are passed through the opening, the net current for a load or fault current passing through the device is zero.
For an internal fault, with one or both supplying current of different magni-tude or phase angle, the net or sum equals the fault current.
This is flux summation, rather than individual summing of separate transformer secondary currents. The advantages are that the CT ratio is independent of the load current or kVA of the circuit, and that it avoids the possible difficulties of unequal individual CT saturation or performance with paralleled CTs. The disadvantage is the limitation of the size of conductors that can be passed through the opening. A typical ratio for this CT is 50:5, and the diameter of the maximum opening is about 8 in.
The CT is commonly used with a 0.25 A instantaneous overcurrent unit.
The combination provides a primary pickup of 5 A, rather than 2.5 A, if the  2006 by Taylor & Francis Group, LLC.
exciting current were negligible. Specific applications are discussed in later chapters.
A metallic sheath or shielded cables passed through the toroidal CT can result in cancellation of the fault current. This is illustrated in Figure 5.13.
This applies either to three-phase cables, as shown, or to single-phase cables.
The cancellation may be partial or complete, depending on the sheath ground-ing. This sheath component of fault current can be removed from passing through the CT by connecting a conductor, as shown.
5.10 CURRENT TRANSFORMER PERFORMANCE ON THE DC COMPONENT As transformers are paralyzed by direct current, CT performance is affected significantly by the DC component of the AC current. When a current change occurs in the primary AC system, one or more of the three-phase currents will have some DC offset, although none may be maximum and one could not have much impact. This DC results from the necessity to satisfy two conflict-ing requirements that may occur: (1) in a highly inductive network of power systems, the current wave must be near maximum when the voltage wave is at or near zero and (2) the actual current at the time of change is that determined by the prior network conditions. For example, energizing a circuit with current zero, before closing the circuit at the instant when the voltage wave is zero presents a problem. By requirement (1) the current should be at or near maximum at that moment. Thus, a countercurrent is produced to provide the zero required by condition (2). This is the DC component equal and opposite Sheath may or may not be grounded at load or elsewhere.
Fault Cable sheath (s) for 3 or 1 cables Ground fault relay Toroidal current transformer FIGURE 5.13 Typical application of the flux summation current transformer for ground-fault protection with metallic sheath conductors.
 2006 by Taylor & Francis Group, LLC.
to the required AC current by condition (1), with the two adding to zero at the instant of closing the circuit.
After having provided this function, the DC is no longer required, but it can disappear only by decaying according to the L=R time constant of the power system. This decaying DC acts more or less like a low-frequency alternating current in passing through the CT. It can saturate the iron such that the secondary reproduction of the primary current can be severely limited and distorted. This is illustrated in Figure 5.14 for a 20 times rated fully offset current with resistive burden. This type of burden causes a sharp drop-off of the secondary current during each cycle.
After saturation occurs, the decay of the DC component results in the CT recovering, so that during each subsequent cycle, the secondary current more nearly approaches the primary. As the DC disappears, the secondary is again a reproduction of the primary. This assumes no AC saturation. It is possible, but rarely occurs, that the secondary current may be practically zero for a few cycles in very severe cases.
Time Time Per-unit primary current (a) 0 (b) Per-unit secondary current Per-unit primary current Per-unit secondary current Current amperes Current amperes FIGURE 5.14 Typical possible distortion in CT secondary current resulting from DC saturation: (a) large resistive burden; (b) small resistive burden. (Figure 3 of IEEE 76-CH1130-4, PWR Transient Response of Current Transformers.)  2006 by Taylor & Francis Group, LLC.
Induc tance in the burde n resu lts in a more gradu al drop-off , whe reas a lower burde n reduc es the distortion. These several effect s are show n in Figure 5.14. As shown, this saturation does not occur instant ly; hence, initial ly, the secondary current follows the primary current, before it is reduced and distorted by saturation.
The time to saturate and the calculation of the secondary current are complex and depend on many factors: the nature of the fault current, the constants and design of the CT, and the burden connected. A simplified method for estimating the performance of ring-core CTs is available from the IEEE report Transient Response of Current Transformers. From a prac-tical standpoint and as a general rule of thumb, the CTs used for relaying can be expected to reproduce, with reasonable accuracy, the primary current for about one-half cycle or more before a significant DC saturation.
5.11 SUMMARY: CURRENT TRANSFORMER PERFORMANCE EVALUATION The following two types of CT saturation have been discussed.
5.11.1 SATURATION ON SYMMETRICAL AC CURRENT INPUT RESULTING FROM THE CT CHARACTERISTICS AND THE SECONDARY LOAD Figure 5.15 show s typical secondary voltage s as a functi on of the secon dary burden. There is always an output, although it may delay or be insufficient to operate relays. This saturation should be avoided, but this may not always be possible or practical.
Saturation on symmetrical AC is most critical at the point of relay decision. Thus, in differential protection, the decision point is at the CT nearest to an external fault. A fault on one side of the current transformer is internal, for which the protection must operate, but the fault on the other side is external, and the protection must not operate. This external fault is often very large and requires good CT performance. An AC saturation should not occur for this protection.
For overcurrent protection of lines, the decision point is remote from the CT and generally not so critical because time is involved in the relay operation; hence, some saturation can be tolerated. For heavy close-in faults, these relays may be operating on the relatively flat part of their time curve, for which magnitude differences are not critical. This also applies to close-in heavy faults for instantaneous or distance-type relays.
5.11.2 SATURATION BY THE DC OFFSET OF THE PRIMARY AC CURRENT This is a function of the power system, and it is not practical to avoid its effect by the CT design. It will temporarily restrict the output of the CT, as  2006 by Taylor & Francis Group, LLC.
illus trated in Figur e 5.14, in cont rast to the AC saturati on of Figure 5.15. This can be critica l in different ial protect ion where sever al CTs are involved in the faul t determ ination. Diff erential relay designs use various techniq ues to preve nt misope ration , gener ally keyed to no AC saturati on.
(a) No saturation (b) Part saturation (c) Severe saturation FIGURE 5.15 Typical secondary voltages of a current transformer with symmetrical AC current input and increasing secondary burden.
 2006 by Taylor & Francis Group, LLC.
In most othe r appl ications, DC saturation is no t likely to b e too severe, or to significantl y inhibi t the protectio n from a practical stan dpoint. Howeve r, it should always be consider ed and check ed.
Most faults tend to occur near the max imum voltage , at which the prefaul t current is low in the induc tive powe r system. This mi nimizes the DC offset ; therefore, it is sel dom at its maximum possi ble value. In man y parts of the power system , the ti me constant will be short, such that whe n the DC offset occurs, it rapidl y decay s. More over, faults othe r than differ ential protect ion are not at the maximum valu e at the critica l decision point of the protect ion.
For exampl e, in line protect ion, the relay decision point is remot e from the CTs; consequent ly, the faul t curr ent is often lower , and li ne resistanc e is available to help mode rate the eff ect. In addi tion, the decisi on p oint may not be too critica l, for time is often invol ved to clear remo te faul ts. Gen erally, the close-in high-cur rent faul ts will be grea ter than the relay pickup current , and with high-spe ed relays, operati on may take plac e before DC CT sat uration occurs. Should saturati on occur before the line protectio n relays can opera te, generally a dela y in operation occur s until the CTs recover sufficien tly to permit opera tion. Thus, the tend ency for this type of protect ion usually is to ‘‘under-reach’’ momentarily, rather than ‘‘over-reach.’’ 5.12 CURRENT TRANSFORMER RESIDUAL FLUX AND SUBSIDENCE TRANSIENTS When a CT is energized by a load for the first time, the excursion on the hysteresis loop is sym metrica l, with a flux variat ion such as rr 0 in Figure 5.16.
Faults with higher current produce increased flux and a wider excursion.
When the fault is cleared and the primary current becomes zero, a unidirec-tional transient current can flow in the secondary. This is the trapped exciting current, which is out of phase with the fault primary–secondary current through the resistive-type burden before interruption. The time constant for this is usually short with resistive burdens, unless air gaps are employed in the CT core. This transient current may delay the dropout of very sensitive high-speed overcurrent relays used in breaker failure programmed in these schemes, particularly for HV system protection.
Interruption of the fault and the decay of Ie to zero still leaves flux in the CT.
This is called residual flux, such as at point s in Figure 5.16. Now if the CT is reenergized with the original load current flowing, the flux excursion would resume, but from the residual flux level s with a loop ss 0, where the flux variation of ss 0 ¼ rr 0. However, it cannot continue in loop ss 0 because this would require direct current to maintain it in this offset position. So it shifts down to a symmetrical position tt 0, at which the variation tt 0 ¼ ss 0 ¼ rr 0.
During this shift, a small direct current flows in the secondary circuit, according to the burden secondary time constant. Until the load changes or another fault  2006 by Taylor & Francis Group, LLC.
occurs, the flux will vary in this tt 0 loop indefinitely. If the circuit is opened to de-energize the primary current to zero, the residual flux would be the value existing at the moment of interruption and somewhere within loop tt 0. Thus, CTs, once energized, will have residual flux anywhere between zero and the saturated value in either the positive or the negative loop.
For a later fault, the residual can either add or reduce the CT capabilities.
In the example, residual flux points s and t are closer to the saturation level for flux excursions to the right, but are far away from saturation for excursions to the left. Consequently, the performance depends on which half cycle the next fault occurs. Because this is not predictable in theory, the residual flux can cause saturation and problems in protection. However, the general experience in the United States has not indicated this to be a serious problem. Very few cases have been cited in which this might have caused problems.
Air-gap CTs have been used to minimize this residual; however, their performance for general application is not nearly as reliable. Although they do not saturate as rapidly as the nongap designs, their exciting current is higher; there is a loss of steady-state accuracy and of transformation of the DC transient. The unidirectional CT current after a fault clears decays out more slowly with air gaps and so is more likely to cause problems in breaker failure relaying, as outlined earlier. Air-gap CTs still have minimal use in the United States.
Flux Exciting current s s t  Ie Ie r  r t o FIGURE 5.16 Typical hysteresis loops and residual flux in current transformers.
 2006 by Taylor & Francis Group, LLC.
5.13 AUXILIARY CURRENT TRANSFORMERS IN CT SECONDARY CIRCUITS Auxiliary CTs are som etimes require d to provi de (1) different ratios than would othe rwise b e availab le, (2) phase shift in the current , or (3) circui t isolation. They should be used to ste p down the curr ent to the burden whenever possible and to m inimize the imp eda nc e l oa din g on th e m ain C T . T his is illustrated in Figure 5.17. ZB 0 is the im pedance at the secondary of the main C T, which is the reflected impedance ZB, or load c onnected to the auxiliary CT secondary. Neglecting the loss of the auxiliary CT yields Z 0 B ¼ ZB N 2 , (5: 6) where N is the ratio of the auxi liary CT. Thus, for a ste p-down connec tion with the ratio P:S of 10:5, N ¼ 2 and ZB 0 ¼ 0.25 ZB . How ever, with a step-up connection, where the ratio P:S is 5:10, ZB 0 ¼ 4.0 ZB . With high lea d resist -ance, an auxi liary ste p-down CT near the main CT can be used to reduce this lead resistanc e load . The auxiliary CT does add its losses to the total load on the main CT.
5.14 VOLTAGE TRANSFORMERS FOR PROTECTIVE APPLICATIONS VTs would have pri maries that are either connec ted directly to the powe r system (VTs) or across a section of a capacitor string connected between phase and ground (CCVTs ). Typical units are illustr ated in Figure 5.3 through Figure 5.5, with connectio n schemat ics shown in Figur e 5.18.
Primary CT N Auxiliary CT S P z B zB FIGURE 5.17 Auxiliary current transformers applied to change overall current trans-former ratio.
 2006 by Taylor & Francis Group, LLC.
Protect ive relays utilizing voltage are usually connec ted phase -to-phase, so the transf ormers are normally rated 120 V line-to- line. Taps may be provi ded to obta in either 69.3 V or 120 V line-to-neut ral. When availa ble, dou ble secondaries provide the means of obtaining zero-se quence voltage for ground relays (see Figure 5.18a). If only a single tra nsformer secondary win ding is availa ble, an auxi liary wye ground-br oken delta auxili ary VT can be connec ted to the secon dary a, b, and c b us of Figure 5.18a for 3V0, simi lar to the connec tions show n. A typical exampl e is shown in Figur e 1.10.
CCV Ts com monly have doubl e secon daries for both phase and 3V0 v oltages (see Figur e 5 .18c).
Three VTs or three CCVTs, such as shown in Figure 5.18a and c, pass posi tive-, n egative-, and zero-se quence voltage . The open- delta connection o f Figur e 5.18b will pass both posi tive- and negat ive-sequence voltage , but not zero -sequence voltage .
VTs are u sed at all power system voltage s and are usual ly connecte d to the bus. At about 115 kV, the CCVT type becom es appl icable and general ly mor e economi cal than VTs at the highe r volt ages. Usu ally, the CCV Ts are connec ted to the line, rather than to the bus, becau se the coupling capacitor devi ce may also be used as a mea ns of coupling radio fre quencies to the line for use in pilot relaying. This is disc ussed in Cha pter 13.
Either type of tra nsformer provides excellent repr oduction of prima ry volt-age, bo th transi ent and steady- state, for protect ion funct ions. Satur ation is not a problem because power systems should not be operated above normal voltage, and faults result in a collapse or reduction in voltage. Both have ample capacity Secondary (a) a b c a b c (b) (c) Coupling capacitor Phase Ground L a b c Primary 3V0 FIGURE 5.18 Typical voltage sources for relays: The secondary circuits for the coupling capacitor voltage transformer (CCVT) device are simplified schematics, for concept only. (a) secondary phase-and-ground voltage with three double secondary VTs connected phase-to-ground; (b) secondary phase voltage with two single second-ary VTs connected open delta; (c) secondary phase-and-ground voltage with three CCVTs connected phase-to-ground. [Only one phase shown, b and c phases duplicate with secondaries connected as in (a).]  2006 by Taylor & Francis Group, LLC.
and are highly reliable devices. VTs are normally installed with primary fuses that are not necessary with CCVTs. Fuses are also used in the secondary.
A common practice is to use separate secondary fusing for voltage supply to different groups of relays used in the total protection. Fuses are a hazard. A loss of potential by a fuse may result in unwanted, incorrect relay operations. In some cases, overcurrent fault detectors are used to minimize this possibility.
Some CCVTs may exhibit a subsidence transient when the system voltage is suddenly reduced, such that the secondary voltage is not a replica of the primary, momentarily. This is caused by the trapped energy ringing in the secondary compensating or turning reaction (L) and the associated circuit.
This transient can be at a different frequency from that of the system fre-quency, or unidirectional. This has not been a problem for electromechanical relays, but it may cause problems for solid-state types. Modern-design CCVTs are available to eliminate this problem.
5.15 OPTICAL SENSORS As previously illustrated, classical magnetic CTs are subject to various problems for certain conditions. These problems require special attention when such CTs are applied and sometime require that lesser than the desired performance be accepted. As noted earlier in this chapter, an alternative that has been receiving increased attention in recent years is the use of optical CTs. Such devices eliminate most of the serious problems that are associated with iron-core magnetic CTs. Optical CTs offer increased accuracy, reduced size, and wider bandwidth. Optical CTs are also safer to work with than conventional CTs. When the secondary circuit of a conventional CT is opened while the primary current is flowing, very high voltages can be developed at the location of the opening. These voltages can be damaging to the equipment and a safety hazard to the personnel working in the area. Panel boards have been completely destroyed when CT secondary circuits had been inadvertedly opened. Test personnel must take special precaution when working on CT secondary circuits which can be time consuming or dangerous if an error occurs. This is not a problem when dealing with optical CTs. Reasons do exist, however, for the slow utilization rate of optical CTs that has been experienced in the industry till recent. For one, such application requires users to become familiar with a new technology. Utilities are typically hesitant to convert to new technologies due to the learning curve involved, requirements for new test equipment and methods, and risks associated with trying something new. Additionally, relays and metering must be capable of accepting the digital or low-level analog signals that are provided by optical CTs. This has generally limited the use of such CTs to new installations or in cases where conditions exist that cause severe application problems for conventional type CTs.
 2006 by Taylor & Francis Group, LLC.
The term ‘‘optical sensing’’ can sometimes be confusing, in that it is sometimes used to describe systems that use conventional iron-core sensing devices, with its output converted to an optical signal for transmission to the protection, control, and metering devices. True optical sensors do not use iron-core devices, but use optical materials and fundamentally different techniques to measure current. True optical sensors can be classified as bulk optics or pure fiber optics. Bulk sensors use a block of glass machined to direct light around the conductor. Such sensors are limited in ability to adapt to various sizes and shapes. Pure fiber sensors are constructed by wrapping fiber around the conductor. Various physical sizes and shapes are possible with a pure fiber design. Optical current sensors can be further classified as polarimetric and interferometric sensors. These terms identify the method used to manipulate light waves to enable a measurement of current flow in the conductor. An analysis of these measuring techniques is beyond the scope of this book.
A good reference on this subject is a paper entitled ‘‘Current transformer errors and trasformer inrush as measured by magnetic, optical, and other unconventional CTs’’ by John Horak and James Hrabliuk. This reference also provides insights into requirements for interfacing optical sensors with protective relays.
It is obvious that optical sensors provide significant operational advan-tages over conventional CTs and will probably receive greater utilization as protective systems are converted to digital devices, fault current levels con-tinue to increase on power systems, costs are reduced, and engineers become more familiar and confident with the technology. Besides, the advantages associated with accuracy and freedom from saturation, the fundamental characteristics of such measuring systems can be changed by simple program changes in the associated software. Moreover, availability of the measured quantities in digital form can serve to simplify tasks related to design, testing, and diagnostics. Optically based measuring devices have the potential to revolutionize the manner in which measurements are made in power systems.
BIBLIOGRAPHY ANSI=IEEE Standard C57.13.1, Guide for Field Testing of Relaying Current Trans-formers, IEEE Service Center.
ANSI=IEEE Standard C57.13.2, Guide for Standard Conformance Test Procedures for Instrument Transformers, IEEE Service Center.
ANSI=IEEE Standard C57.13.3, Guide for the Grounding of Instrument Transformer Secondary Circuits and Cases, IEEE Service Center.
ANSI=IEEE Standard C57.13.8, Requirements for Instrument Transformers, IEEE Service Center.
 2006 by Taylor & Francis Group, LLC.
Connor, E.E., Wentz, E.C., and Allen, D.W., Methods for estimating transient per-formance of practical current transformers for relaying, IEEE Trans. Power Appar. Syst., PAS 94, January 1975, pp. 116–122.
Iwanusiw, O.W., Remnant flux in current transformers, Ontario Hydro Res. Q., 1970, pp. 18–21.
Linders, J.R. and Barnett, C.W., Chairman, relay performance with low-ratio CTs and high fault currents, IEEE Trans. Ind. Appl. 1995, 31, pp. 392–404.
Transient response of coupling capacitor voltage transformers, IEEE Power System Relaying Committee Report, IEEE Trans. Power. Syst., PAS 100, December 1981, pp. 4811–4814.
Transient response of current transformers, Power System Relaying Committee Report 76-CH1130-4 PWR, IEEE Special Publication. A summary report and discus-sion, IEEE Trans. Power Appar. Syst., PAS 96, November–December 1977, pp. 1809–1814.
Wentz, E.C. and Allen, D.W., Help for the relay engineer in dealing with transient currents, IEEE Trans. Power Appar. Syst., PAS 101, March 1982, pp. 517–525.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
6 Protection Fundamentals and Basic Design Principles 6.1 INTRODUCTION The best protect ion tec hnique now and for more than 50 years is that known as different ial protectio n. Here the ele ctrical quantitie s enteri ng and lea ving the protected zone or area are compare d by curr ent transfo rmers (CTs). If the net betwee n all the various circuits is zero, it is assum ed that no fault or intolerab le probl em exis ts. How ever, if the net is not zero , an intern al problem exists and the dif ference curr ent can operate the associa ted relays. In gener al, internal faults provide sign ificant operati ng current , even for fairly li ght faults.
Diff erential protectio n is unive rsally applicable to all parts of the powe r system: generat ors, motors , buses , transformer s, lines, capacitors , reactors, and som etimes a combina tion of these. Since the protectio n of each part of the power syst em is discussed, inva riably, different ial prot ection is the first considerat ion, and often it is the choice for the primary protectio n.
6.2 DIFFERENTIAL PRINCIPLE This funda mental techniq ue is illus trated in Figur e 6.1, and for simpl icity, only tw o circuits in the protectio n zone are show n. Mul tiple circui ts may exis t, but the princi ple is the sam e. The sum of the current s flo wing in essential ly equals the sum of the curr ents flowing out during normal operation. The voltage differentia l system is simi lar and is discussed in Cha pter 10.
For normal operation and all externa l faults (the thoug h condition) , the secondary current in Figure 6.1a in the protect ive relay is the difference in the exciting currents of the different ially connec ted current transformer s. Per-unit current distribution is also shown in the figure. For example, Ip is the primary current in the lines entering or leaving the protected area. IpIe is the secondary ampere current and is equal to the primary current divided by the current transformer ratio minus the secondary exciting current. Even with exactly the same ratio and type of current transformer, the relay current IOP  2006 by Taylor & Francis Group, LLC.
will be small, but never zero. This is because of the losses within the protected area and small differences between the same CTs. This assumes that no current transformer significantly saturates for the maximum symmetrical ac through currents. With different CTs and ratios, larger differences will exist that must be minimized or the pickup of the relay must be set so that it does not operate on any through condition.
During external faults the transient performance of the several CTs resulting from the sudden increase in current and the associated offset (DC component) can produce rather large transient-operating currents. Thus, it is difficult and impractical to apply an instantaneous relay. Time-delay relays can be used with care.
For internal faults, Figure 6.1b shows that the differential relay operating current is essentially the sum of the input currents feeding the fault. This is the (a) (b) Protected equipment or zone Relay Relay Protected equipment or zone IP IF1 IOP IF2 IOP = Ie  Ie  IP  Ie = IR IF2  Ie = IR IF1 2 Ie  = IR IP  Ie = IR IP FIGURE 6.1 Basic current differential scheme illustrated for the protection of a zone with two circuits: (a) normal conditions, IOP ¼ Ie 00 þ Ie 0; (b) internal fault IOP ¼ IF1 þ IF2  (Ie 0 þ Ie 00).
 2006 by Taylor & Francis Group, LLC.
total fault current on a secon dary ampere basis. Except for very lig ht intern al faults, good discri mination is availa ble to detect probl ems (faults) within the differentia l zone. For the dif ferential relay to operate , it is not necessar y for all the circuits to supply fault current if no current is supplie d to the fault.
To provide high sensitivity to light int ernal faults with high securit y (high restraint) for externa l faults, most differ ential rel ays are of the percentage differentia l type . Figur e 6.2 is a simplif ied schemati c of this type of relay for two circui ts, as show n in Figur e 6.1. The secondary of the CTs are connec ted to restraint windi ngs R and current s in these inhibit operation. Associ ated with these restraint windi ngs is the opera ting winding OP. Curre nt in this winding tends to opera te the rel ay. Diff erential relays may be either fixed or variable that tend s to operate the relay. These may be of either fix ed or variable percent age, and typical char acteristic s are illustrate d in Figure 6.3.
The absciss a is the restra int current . This can be either the sma ller curr ent (IR 00) or the larger current (IR 0 ) depending on the desi gn. The ordi nate is the current (IOP ) required to operate the relay. Fixed percent age relays exist betwee n 10 % and 50% and may or may not have taps to change the percentage.
Thus with a 50% characteristic, an external or through current of 10 A would require a difference or operating current of 5 A or more for the relay to (a) (b) IOP IOP R R R or Zero R OP OP IR  IR  FIGURE 6.2 Percentage differential relay: (a) external faults; (b) internal faults.
Variable restraint (%) Operate current (IOP) 50 40 25 Restraint current (IR) 10 FIGURE 6.3 Typical through current characteristics of various differential-type relays.
 2006 by Taylor & Francis Group, LLC.
opera te. With a 10 % type , and 10 A thr ough curr ent, I A or more differ ence curr ent would produce relay operation.
The variable perc entage type s do not have percent age taps. At low thr ough curr ents the percentage is low b ecause at thes e levels the curr ent tran sformer perf ormance is usually quite relia ble. At high thro ugh-fault curr ents, whe re the CT perform ance may not be as depend able, a high-perc entage characteri stic is provided. This give s increas ed sensitivity with highe r secur ity.
It is important to recogniz e that char acterist ics, such as those shown in Figur e 6.3, appl y only to externa l faul ts or throu gh current flow. Differe ntial relays are quite sensit ive to internal faults when the currents in the restraint win dings are in opposi te dir ections or one of the restraint current is zero, as in Figur e 6.2. Th ese relays are calibrat ed with current through one restraint and the opera ting win dings with no current thr ough the othe r restraint(s ). Typic al pick up current s for dif ferential relays are of the order of 0.14–3.0 A, depend -ing on the type, tap, and application.
As it has been seen, the different ial princi ple compares the outpu ts of the curr ent tra nsformers in all the circuits in and out of the protected area or zone.
Fo r equip ments, such as generat ors, buses , tra nsformers , mot ors, and so on, the CTs usually are all in the sam e gener al area, so that it is not too dif ficult to interc onnect their secon daries wi th the relays. Fo r lin es whe re the terminals and CTs are separ ated by consider able distances, it is not practical ly possible to use different ial relays as describ ed earlier. Yet, the dif ferential princi ple provi des the best protectio n and is still wi dely used. This is tru e particularl y at the highe r voltage s. A commun ication channe l, such as a pilot wire (wire or fib er-optic cabl e), power line carrier (ra dio frequenc y), audio tones over wire, or micro wave is used for inf ormation comparison betwee n the various ter-min als. These system s are disc ussed later .
6.3 OVERCURRENT-DISTANCE PROTECTION AND THE BASIC PROTECTION PROBLEM When the different ial is not used, overc urrent or distanc e relays are the major prot ection p ossibilities. Becaus e faults produc e an increase in the phase or ground, or both, overcurrent protection is widely applied at all voltage levels for the currents in the system. Distance relays operating on the increase in current and decrease in voltage are used principally at the higher-voltage levels.
The minimum-operating criteria for overcurrent relays are shown in Figur e 6.4. Th ese relays may operate instantane ously; wi th fixed or inve rse time delays (see Figure 6.7). The techniq ues for appl ying and setting these relays for the protection of equipment in the power system are discussed in the later chapters.
 2006 by Taylor & Francis Group, LLC.
The operation of overcurrent and distance relays at the border of a protection zone is not as precise as for differential protection. Hence, they may either underreach or overreach for faults near this border. Thus, this situation becomes a protection problem. This is illustrated in Figure 6.5.
The relays at station G for the protection of the line GH should operate fast for all faults in the area between the two line terminals. This is the Minimum fault 2 2x or more Increasing current 1For phase relays Relay pick-up ±1.5 or more Maximum load1 Max. short time load (asymmetrical offset, magnetizing inrush, cold load, unusual operation).
Max. zero sequence unbalance, phase phase–to–ground (neutral) loads.
For ground relays 2Nominally I3 for phase faults,  = 0.866I3.
or 3I0 for ground faults, I FIGURE 6.4 Criteria for selecting overcurrent relay taps.
N2 N Bus G Backup protection zone-relays Primary protection zone relays at G (and at H) Backup protection zone-relays at G Relays Source Bus H N1 F2 F F1 Line GH Line HS IN1 IF = IF1 = IF2 IN = IN2 (Zero, Negligible for feeders) at H FIGURE 6.5 Protection problem for protective relays at station G for line GH.
 2006 by Taylor & Francis Group, LLC.
pri mary protectio n zone for the relays at G and at H. Fa ult F1 is in this primary zone, but faults F and F2 are externa l and should be cleare d by other prot ection. Howeve r, for the relays at G, the current s are the same, since the distances betwee n these three faults are very small and negl igible. Thus, prac tically , IF ¼ I F1 ¼ IF2 . Therefor e, the relays at G cannot d etermine by curr ent (or voltage) magnitude, if the remo te faul t is at F1, whe re desirab ly, they shoul d opera te fast, or at F or F2, where they shoul d dela y. Hen ce, the probl em is to disti nguish the intern al fault F1 from the externa l faults F and F2. Th ere are two possibl e solu tions: (1) time or (2) commun ication.
6.3.1 TIME SOLUTION Th e time solu tion delays the operation of the relays at G for the faul ts n ear or at the bus H. Th is delay is to permit the prima ry relays for the bus H and the line(s ) to the right of H to clear the faults, such as F and F2. Unfortunat ely, this indicates that the intern al faults on line GH near the bu s H, such as F1, will be delayed.
Settin g the relays, phase or ground , for this time solution is cal led coordi nation or select ivity . Ba sically, this tech nique attem pts to set the pri mary relays to provide fast operation for close-in faults (N1), yet to dela y, for coord ination with the relays at H, for faults at or near the bus H.
Th is is accompl ished with inverse d time–over current relays, in which the opera ting time increases as the curr ent mag nitude decrease s, or with instant-aneous relays and const ant (fixed) time d elays. Coo rdination is discu ssed in mor e dept h later , partic ularly when we discuss line prot ection in Chapte r 12.
6.3.2 COMMUNICATION S OLUTION Th e second, a com munica tion solution is a type o f dif ferential protect ion, as outl ined earli er. The relays at H for the protect ion of line GH indicated by the dir ection of the powe r flow or the relative phase angle information whether the fault is intern al (F1) or exte rnal (F and F2). This inf ormation is com mu-nica ted by a channe l to the relays at G. Similar ly, the relays at G provide inf ormation that is com municated to H. If the fault is in the pri mary zone (fa ults N1 to F1), both G and H operate toge ther at high speed. For the externa l faul ts (on the bus at G or H, to the left o f G, and to the rig ht of H), the relays at both G and H do not operate . Th is is an ele mentary introdu ction to pilot relaying, which is discussed in detail in the subsequent chapters.
6.4 BACKUP PROTECTION: REMOTE VS. LOCAL The importance of backup and redundancy in system protection has been indi cated in Chapte r 1 and is discusse d again in Chapter 8 through Chapte r 13.
 2006 by Taylor & Francis Group, LLC.
Backup is defined as ‘‘pro tection that operate s inde penden tly o f specified components in the primary protectiv e syst em.’’ It may duplica te the prima ry protectio n, or may be intende d to operate only if the primary prot ection fails or is tempor arily out of service (IEEE 100). The various type s can be illustrated with ref erence to the prot ection at station G for the line GH of Figure 6.5. Relay s applied at G, as shown, pri marily provide prima ry protec-tion to the line GH. For faults in the line, generally more than one of the several primary relays may operate. This provides primary backup through redundancy. For very important circuits or equipment, especially at HV and EHV levels, completely separate protection, operating from different CTs (and sometimes different VTs), separate DC supplies and operating different trip circuits on the breakers are commonly used. One protective system is designated as the primary one, and the other as secondary—more or less of a misnomer, for usually they operate together at high speed.
In the simple two-line system of Figure 6.5, it was seen that the relays at G must be set to operate for the external faults F, F2 and others out on line HS to provide protection to fault F1. Thus, relays G provide primary protection to line GH, and backup protection for bus H and line HS. This is a remote backup. If the F, F2, and other faults are cleared by their primary relays and associated circuit breaker(s), relays at G should operate and remove the G source from the fault. Similarly, all other sources supplying current to the uncleared fault should be cleared by the backup operation of the relays at their remote terminals.
In recent years, it has been desirable to have a backup protection at the local station and to open all the breakers around the bus, rather than at the remote terminals. This is the local backup, also associated with breaker failure. In this type of application, the breaker at H on line GH, rather than the breaker at G would be relayed to clear faults F2 and so on, if the primary relays or the H breaker on line HS fail to operate.
For local backup there should be a separate, independent set of relays, which always exists for remote backup. This is available with the independent primary and secondary relay systems, as indicated earlier, which is applied principally at high voltages. This independence may not exist in low-voltage protection systems. If this independence is not provided, there is the possi-bility that a failure in the protection will prevent the opening of the local breakers to clear the fault. Clearing the fault under these circumstances could be achieved only by remote backup.
6.5 BASIC DESIGN PRINCIPLES The design techniques used to provide relays for the protection of electric power systems have progressed from electromechanical to solid state in a relatively short period. Several steps involved in this progress are as follows:  2006 by Taylor & Francis Group, LLC.
1. Electrome chanical : all anal og measur ements, com parisons , tripping, and so forth 2. Solid state: analog or opera tional amp lifiers, solid- state operate elem-ent, thyristor , or contact outpu t 3. Hybrid : analog, with micro processor logic, timing, and such, cont act output 4. Numeric al: anal og =digital and micro processor , cont act outpu t.
All types are in service , but current ly the microproc essor design s are widely offe red. Many ele ctromecha nical relays are still providi ng good protect ion aroun d the world.
The basic protectio n characterist ics are essential ly the same for both ele ctromecha nical and solid- state relays. Th us, a review o f these for the ele ctromecha nical relays provides a base for the mode rn units. Most of the basi c char acteristic s were establ ished around 60 years ago.
6.5.1 TIME –OVERCURRENT RELAYS Th e time– overcurrent type relay, one of the first protect ive relays, developed aroun d 60–70 years ago, is still wid ely used in many applicati ons throu ghout the power system. Original ly, it was basically a watt -hour meter with contacts and restricted disk travel . Now, as it has been for many years, the design is entire ly different , excep t that it uses the fundame ntal induc tion disk princi ple.
One typical type is illustrate d in Figur e 6.6. Alte rnatin g current or voltage appl ied to the main coil produc es mag netic flux, mos t of which passes thr ough the air gap and disk to the mag netic keeper. This returns through the disk to the two side legs of the elect romagne t. The shorted tur ns of the lag coil on one side leg cause a time and phase shift in the flux through that side of the disk to produc e rotation o f the disk. This rot ation is dam ped by a perm anent magnet . The spiral spring provides reset of the cont acts after the opera ting quant ity is removed or reduc ed below the pick up value. Con tacts attac hed to the disk shaf t can normally b e open or clos ed in the de-energ ized sta te. This com bination produc es fast operation at high current and slow operation at light current; hence, an inverse time characteristic. Over the year s various shapes of time curve s have evol ved, which are shown in Figure 6.7 for general com parison. Solid-state versions of thes e relays are availa ble that essentially duplicate these curves and general characteristics, with lower burdens, wider application ranges, and adjustable time characteristics.
All relays have several taps, each of which represents the minimum current (or voltage) at which the unit will start to operate. This is the minimum pickup value. Thus, a current relay set on tap 2 will begin to operate at 2.0 A, plus or minus the manufacturer’s tolerances. At this current, the time will be very long and difficult to check unless the current is main-tained at an extremely accurate value. Any small or transient deviation at this  2006 by Taylor & Francis Group, LLC.
level will result in a significant time change. Hence, manufacturers generally do not show their time curves below 1.5–2 times minimum pickup. Practic-ally, this is not a usable part of the curve for protection.
The abscissa of the characteristic curves is shown in multiples of tap or pickup current. This is for the convenience of providing one scale for all taps.
For example, with tap 5, a multiple of 5 on the curve represents 25 A, with tap 2, the multiple represents 10 A, and so on.
In addition to the taps, the spacing for the contact travel is adjustable and marked by a scale, known originally as a ‘‘time lever’’ and currently as a ‘‘time dial.’’ This provides different operating times at the same operating Electromagnet and keeper assembly Fixed contact Disc Movable contact Fixed contact or stop Spiral spring Permanent damping magnet Adjusting magnet plugs Main coil input Electromagnet Lag coil Disc Keeper (a) (b) FIGURE 6.6 Typical induction disk inverse-type–overcurrent or voltage relay: (a) top view; (b) side view.
 2006 by Taylor & Francis Group, LLC.
curr ent level, a family of curves not illus trated in Figure 6.7. Thus, for each relay type, typi cal time –current characterist ic curve s are availa ble, usual ly with curves from half through 11 ti me-dial settings. These are avai lable on sem ilog or on log–log fuse-type coord inate paper .
These rel ays have over- travel and rese t times, which can be important for som e appl ications. Overtrave l in the elect romechan ical units is the travel of the contacts after the current drops below the pick up value. Typic al values are of the order of 0.03–0.0 6 sec, gener ally negligibl e in mos t applications. Reset time can be important in coordina tion with fast-recl osing or fast-repe titive faul ts. It is a function of the time -dial setting and the desi gn. Data on reset are avai lable from the manufac turers . The valu es are general ly negl igible for solid- state type s. Fast reset may not b e advantage ous when coord inating with fuses and relays that do not have fast-reset characteristics.
In a protective relay, the opening of the circuit breaker generally reduces the current through the relay to zero. This may not be true when a relay is used as a fault detector and set to operate for faults well beyond the primary protection zone. Most induction disk time–overcurrent relays will not start to reset until the current drops below about 60% of the pickup current.
The relays described earlier are nondirectional; that is, they can operate independent of the direction of the current. If this is not desired, a separate dir ectional element, such as that discusse d in Chapte r 3, is used. The induc-tion disk unit provides rotational torque by lag loops on the electromagnet to provide a flux shift. ‘‘Torque control’’ varieties have this lag circuit Extremely inverse time Very inverse time Inverse times Definite minimum time 1.0 0.8 0.6 0.4 0.2 0 0 5 10 15 20 Time in seconds Multiples of tap (pick-up current) FIGURE 6.7 Typical inverse-time–overcurrent relay characteristics. For general com-parison, the curves are fixed at 0.2 sec at 20 times minimum pickup current.
 2006 by Taylor & Francis Group, LLC.
available for external use, or the direction al unit contact s or output are internally connec ted in this circuit. As long as the lag coil or its equival ent is open, no amoun t of curr ent can cause o peration. When the dir ectional unit closes the circuit to the lag coil or equival ent, operation is as in the char ac-teristic curve s. Th is is direction al torque cont rol. The induc tion disk unit and its solid- state equival ent are used for overcurr ent, overvoltage , undervoltage , combined over- and undervoltage , and powe r, as well as in other types of designs.
6.5.2 INSTANTANEOUS CURRENT –VOLTAGE RELAYS Such relays are used in many areas o f protectio n, such as overcurr ent or over-or u ndervoltage units, to trip dir ectly, or as fault d etectors for security.
Typical type s in g eneral use are the clapper or telephon e relay (Figure 6. 8), solenoid or plunger relay (Fig ure 6.9), and induction cup or induction cylinde r relay (Fig ure 6.10).
The term ‘‘telephone’’ relay dates from its very wi de applicati on in tele-phone excha nge system s. Now , this use has been super seded by modern solid-state elect ronic switchi ng. Howeve r, relays of this type are still used in many auxiliary applica tions, both in ac and in DC. It is a common outpu t relay for many solid-sta te protectiv e relays.
An example of the solenoid type as a DC type is its use as a seal-in contact switch (CS) in Figur e 1.9. With an ac coil and construc tions, the solenoid unit Input coil Stationary contacts Moving contact (s) Armature Hinge Contact schematic M B Magnetic frame Core FIGURE 6.8 Typical electromechanical clapper or telephone relay.
 2006 by Taylor & Francis Group, LLC.
serves as an instantaneous trip unit (IT and IIT). The operation of the first two is basic; current or voltage applied to the coil produces flux, which attracts the armature or plunger. Contacts on the moving member are thus operated.
Multiple contacts are possible, especially on the telephone types.
Adjusting core screw Magnetic frame Moving plunger Input coil Contact schematic Fixed contacts Movable contacts FIGURE 6.9 Typical electromechanical plunger relay.
Coils 2 Coils 1 Contacts Moving cup or cylinder Electromagnet Top view Magnetic core FIGURE 6.10 Typical electromechanical induction cup or cylinder relay.
 2006 by Taylor & Francis Group, LLC.
The ac types have taps or other means to change the pickup value. For trip service, dropout is seldom a problem, and many of these units do not drop out after closing their contacts, after operation, until the current (voltage) drops to the order of 60% of the pickup value. Where this is a problem, high-dropout models of Figure 6.9 type are available. These will reset at 90% of the pickup value or higher. In general, fault detectors should be of the high-dropout type.
The AC induction cup or inducti on cylinde r unit of Figur e 6.10 is basical ly a ‘‘two-phas e motor,’’ with the two coils woun d as show n on the four pole s of the electromagne t. In the center is a magnet ic core; around or over this is the moving cup or cylinde r, with the moving cont acts and spring to provide rese t.
When the fluxes of coils one and two are in phase , n o rotationa l torque exists.
As an instantane ous overc urrent unit, a phase shift is designed in one coil circuit, such that an operating torque is produc ed when the curr ent is highe r than the pickup valu e. The rotation is limit ed to a few milli meters, enough to close the cont acts. Typic al time s of operation are about 16–20 msec.
6.5.3 DIRECTIONAL -SENSING POWER R ELAYS The induc tion cup and induc tion cylinde r units are used to indicate the direction of power flow and magnitude. Th is first appl ication for direction al sensing was disc ussed in Chapte r 3 . Typical charact eristics are shown in Figure 3.7. Th e opera ting current is passe d through one set o f windi ngs and a ref erence voltage or curr ent through the other. When the phase relations are as indicat ed, the unit opera tes. Becaus e these units, as direct ional units, are very sensitive , they are used in almost all applica tions with fault-sen sing units, such as the time– overcurrent or instantane ous overcurrent units dis-cussed earli er. Other types have tapp ed windings to opera te when the powe r level excee ds a preset valu e.
6.5.4 POLAR UNIT The pola r unit is a DC u nit opera ting from ac quant ities through a full wav e-rectifier. It provi des very sensit ive, high- speed op eration, with very low-leve l inputs. As shown in Figur e 6.11, an ele ctric coil is woun d aroun d a hinged armature with contacts in the center of a mag netic structure with nonm agnetic spacers at the rear. A permane nt mag net brid ges this str ucture to pola rize the two halves. Two adjusta ble mag netic shunt s bridge the space rs to vary the magnetic flu x p aths.
With the coil deene rgized and balanced air gaps (see Figur e 6.11a) , the armature is not pola rized, and contacts will float in the center. Now, adjusting the gaps to provide unbalance, some of the flux is shunted through the armature (see Figure 6.11b). Thus the contacts can be held either opened or closed.
Energizing the coil with DC magnetizes the armature either north or south, thereby increasing or decreasing any prior armature polarization. In  2006 by Taylor & Francis Group, LLC.
Figur e 6.11b the armat ure is show n as pola rized N before ener gization so the arm ature move s to the righ t and the contact s open. Direc t current in the coil, to overc ome prio r pola rization and to make the contact end at the sout h pole, resu lts in contact move ment to the lef t and contact closure . The cont act act ion can be gradu al or quick, depend ing on the adju stments. Th e left gap controls the pickup value, and the right gap the reset valu e.
Two coils, an operating coil and a restra int coil, are used in some appl ications. An exampl e is the ele ctromecha nical pil ot wire relay (see Figur e 1 3.4).
6.5.5 PHASE DISTANCE RELAYS Fu ndament ally, distanc e relays com pare the po wer system voltage and cur-rent . They operate when the ratio is less than its p reset v alue. For balanced condi tions and for phase faults, the ratio of the voltage to current applied to the relay is the impedance of the circuit, becau se V =I ¼ Z. Thus, these relays are set as a functi on o f the fixed impedan ce of the powe r system for the zone they are to protect .
6.5. 5.1 Balance d Beam Type: Impe dance Char acteristic An earli er design (no longer man ufactur ed) provides a good basic understand-ing of the principle and appreciation of common terms that are curr ently used.
Th is early type is illus trated in Figure 6.12. A balan ced beam has a voltage-ener gized electrom agnet to restrain its moveme nt and a current-ope rated ele ctromagnet to clos e its contacts. By design and set ting, the volt age-restra int force can be made to equal the current-ope rating forc e for a solid zero -volta ge thr ee-phase fault at the set point shown as nZL. This threshold point is known as the ‘‘balanc e point,’’ ‘‘oper ating threshold,’’ or ‘‘decision point ’’ of the unit. For a fault betwee n the relay and the point n, the current I Magnetic spaces (a) (b) Shunt Coils Permanent magnet Armature Shunt Moving contact S S N N N N N S o o Additional flux path Coils Shunt S FIGURE 6.11 The DC polar unit: (a) balanced air gaps coil deenergized; (b) unbal-anced air gaps coil deenergized.
 2006 by Taylor & Francis Group, LLC.
will be larger and V will decrease or remain approximately the same, relative to the value for the fault at n. Thus, the increased current causes the beam to tip at the left end to close the contacts.
For an external fault to the right of point n, the current will be less than for the fault at n, and the voltage will be higher. Thus, the torque or pull of the voltage coil is greater than that of the current coil for restraint or no operation.
With the solid three-phase fault at the balance point n, the voltage at n will be zero. Then the voltage at the relay location will be the drop along the circuit, or InZL. Dividing this voltage by the current, the unit responds to impedance: ZR ¼ V I ¼ InZL I ¼ nZL: (6:1) Thus, the setting and operation are a function of the impedance from the relay voltage measurement point to the balance or set point.
Lewis and Tippett (1932), in their classic paper, showed that by using line-to-line voltages and line-to-line currents the reach of phase-type relays is the same for three-phase, phase-to-phase, and two-phase-to-ground faults.
Because the current values get cancelled in Equation 6.1, this reach is fixed n Pivot Distance relays Circuit breakers (52) Line ZL Contacts Bus G Bus H V V I I V T's CT's (b) (a) 52 52 21 FIGURE 6.12 Distance relay-operating principles explained fundamentally by the balanced beam impedance unit: (a) distance relay to line GH; (b) simplified explan-ation diagram with a beam unit.
 2006 by Taylor & Francis Group, LLC.
for a given setting over a very wide range of fault curr ents, thereby provi ding a fixed reac h, instantane ous protectiv e relays not possi ble wi th an overcurr ent instant aneous relay.
6.5.6 R–X DIAGRAM Th e characterist ics of distanc e relays are show n most conven iently in an imp edance R–X diagram, where the resist ance R is the absciss a and the reac tance X is the ordin ate. Ty pical charact eristics on these axes are shown in Figur e 6.13. Fo r any given discussion the origin is the relay location, with the opera ting area gener ally in the first quadr ant. Whenever the ratio of the syst em voltage and current fall within the circle show n, or in the cross-hatched area, the unit operates.
The elementary type discussed in Figure 6.12 provided an impedance char-acteristic such as that shown in Figure 6.13a. This obsolete design was inde-pendent of the phase relation of the voltage and current, thereby operating in all the four quadrants. Thus, a separate directional-sensing unit was necessary to prevent operation for faults in the system to the left of bus G (see Figure 6.13a).
6.5.7 MHO CHARACTERISTIC The circle through the origin (see Figure 6.13b) is known as an mho unit and is in wide use for line protection. It is directional and more sensitive to fault (a) (b) (c) (d) (e) (f) X X X X X X Line to H Line to H Line to H G G R R R R R R Z G Dir. unit (Optional) Line to H Load Line to H Line to H φR ZX ZR O G G FIGURE 6.13 Distance relay characteristics on the R–X diagram: (a) impedance; (b) mho; (c) offset mhos; (d) lens; (e) simple blinders; (f) reactance.
 2006 by Taylor & Francis Group, LLC.
currents lagg ing at about 60 8–85 8 than to loads that are near a 08–30 8 lagg ing current. Load impeda nce is give n by Equ ation 6.2.
Zload ¼ VLN Iload : (6 : 2) A high curr ent is a low impeda nce. Thus, for heavy load s the impedan ce phasor move s toward the origin; for light loads, it moves away from the origin. In othe r words, distance relays of Figure 6.13b thr ough Figur e 6.13e can operate on a fault curr ent less than the load current .
Laggi ng load from G to H (see Figur e 6.12a) is a phasor in the first quadrant as shown in Figure 6.13b. Lagging load from H to G is a phasor in the second quadrant (R þ X) on the R–X diagrams of Figure 6.13.
A load of 5 A secondary and 120 V line to neutral appears to the relays as Zload ¼ 120 ﬃﬃﬃ 3 p (5) ¼ 13:86 V secondary: (6:3) The equation for the mho circle through the origin is Z ¼ ZR 2  ZR 2ﬀf : (6:4) The ZR=2 is the offset from the origin, ZR ﬀf is the radius from the offset point. When the offset is along the X axis and f is 08, relative to the R axis, Z ¼ 0. When f is 1808, Z ¼ ZR. When the mho circle is tilted, as in Figure 6.13b, f is the angle of fR of the offset.
Various operating points on the mho circle characteristic are determined by Equation 6.5; ZX ¼ ZR cos (fR  fX), (6:5) where ZX is the impedance from the origin to any point on the circle at angle fX, and ZR is the relay reach at fR.
For example, determine the reach of an mho unit along a 758 angle line if the maximum load into the line in 5 A secondary at 308 lagging. From Equation 6.3, the load impedance is 13.86 V secondary. This is ZX in Equation 6.5 with fX ¼ 308. A typical angle for an mho unit is 758. Thus, 13.86 ¼ ZR cos(758308), and solving yields ZR ¼ 19:60 V secondary: (6:6) This can be translated into primary line ohms with the basic formula  2006 by Taylor & Francis Group, LLC.
ZR (sec) ¼ ZR (Pri) R c Rv , (6:7) whe re Rc and R v are the CT and VT ratios (see Cha pter 5). The line reach on a 115 kV line with 600:5 CTs would be ZR (Pri) ¼ ZR (sec) Rv Rc ¼ 19 : 6(1000 ) 120 ¼ 163 :3 V pri mary : (6 :8) On the basi s of the typical 0.8 V=mi, the 163.3 V reac h is about 204 m, a very long line at this voltage . Interestingl y, o ne type of distance relay has a max imum specified reac h at 20 secon dary ohms, derived from Equation 6.5.
The MVA represente d by the 5 A load is MV A ¼ ﬃﬃﬃ 3 p kV  I 1000 ¼ ﬃﬃﬃ 3 p (115) (5)(120) 1000 ¼ 119 : 5 MVA : (6 :9) Th e primary prot ection of a line such as GH in Figur e 6.12 require s two distanc e units. This is show n in Figure 6.14 for station G, usin g two mho unit s. Zone 1 unit o perates instantane ously and is common ly set for nZGH whe re n is less than 1, common ly 0.9. Zone 2 unit is set with n greater than 1 or about + 1 .5, depending on the system to the right of station H. A time-coord inati ng dela y is requi red for zone 2 becau se it overreac hes bus H.
H G Line Zone 2 distance protection Zone 1 distance protection X R FIGURE 6.14 Distance mho units applied at G for the primary protection of line GH of Figure 6.12.
 2006 by Taylor & Francis Group, LLC.
A third zone, zone 3, is used in the hope of providi ng remot e backup protectio n for the line(s) to the right on station H. Th is is often difficul t, as explained in Cha pter 12. Sometime s zone 3 at G is set to look backwar d from, or to the lef t of, sta tion G. This can be used for backup or as a carrie r-start unit in pilot relaying, as covered in Cha pter 13. In thes e appl ications, the zone 3 mho-ty pe unit, with offset to include the ori gin, should be used. Th is characterist ic is the lower mho un it in Figure 6.13c. This assur es operation for close-in faults , for which the voltages are very low or zero . The mho relays can be either sing le-phas e or polyphase types.
6.5.8 SINGLE -PHASE MHO UNITS For the sing le-phase type s, three mho units (circles through the origin as in Figure 6.13b) are require d for a protectiv e zone. All three units operate for three-phase faults, but for phase -to-pha se and doubl e ph ase-to-gro und faults, only one u nit opera tes. Thus, The A unit ener gized by Iab and Vab operates for ab–gnd faults .
The B unit ener gized by Ibc and Vbc operate s for bc–gnd faults.
The C unit ener gized by Ica and Vca operate s for ca–gnd faults.
The B and C units will not operate for the ab faults, the A and C units will not opera te for the bc faults , and the A and B units will not operate for the ca faults.
This can be seen for the bc faults from Figur e 4.29d and Figur e 4.29e. The fault curr ent Ibc is lar ge and the fault voltage Vbc is small to provide a low impedance for opera tion. Howeve r, for the bc faults Iab and I ca are small, whereas Vab and Vca are large for a large apparent impeda nce. These imped-ances will be outs ide the operating circles for the A and C units. Sim ilar conditions apply for the ab and ca faults .
The single-phas e mho un it is shown in Figure 6.15. An air-ga p trans-former, know n as a transac tor or com pensator, provides a secon dary volt age Iab Z c for the A unit, leading the pri mary current to les s than 90 8 . The diamet er Iab Vab Va Vb IabZc Vab Air-gap transformer Outputs to electromechanical cup unit or solid-state comparator Inputs from CT's and VT's FIGURE 6.15 Single-phase MHO unit (shown for the A unit).
 2006 by Taylor & Francis Group, LLC.
of the mho circl e is determin ed by the mutual reac tance of the transac tor modi fied by the resist or. Th e combine d output voltage is Iab Zc V ab. This volt age with a polarizin g voltage Vab is com pared to provide the mho circle thr ough the origin as in Figure 6.13b and Eq uation 6 .4.
For exam ple, for elect romecha nical relays the induc tion cup unit in Figure 6.1 0 is used where the A unit, Iab Zc (see Figur e 6.15) is on the lef t horizont al pole (operating coil), Vab on the right horizontal p ole (restrainin g coil), and Vab acro ss the two vertic al poles (polarizin g coils) .
For solid- state relays the two voltage s are comp ared wi th a static-type phase -angle com parator (or the equivalent ) digitize d in micro proce ssor relays. The units may be packa ged separ ately or in various com binations, depend ing on the manufactur er and application.
6.5.9 POLYPHASE MHO UNITS Th e polyphase type has two units for a zone prot ection as show n in Figure 6.1 3b: (1) a mho circle through the origin, opera ting for three-phase faults ; and (2) a phase -to-phase unit, with a large opera ting circle partly shown as an arc. This unit operate s neither on bala nced condi tions (load, swings , and such) nor for faults behi nd the relay (th ird and four th quadr ants).
Where distanc e relays are set to operate through wye –delta tra ns-former s the reach of the single-ph ase units for phase -to-pha se faults is com plex becau se a phase-t o-phase fault on one side of the bank appears mor e or less like a phase -to-gr ound fault on the other side. Th is is shown in Figur e 9 .20.
Polyph ase relays can be set through a wye –delta bank to operate for faul ts on the other side, using a set ting that include s the X valu e of the tran sformer.
6.5. 9.1 Three-Pha se Fault Units Th e polyphase thr ee-phase unit is shown in Figur e 6.16. Onl y one com pen-sat or is neces sary to receive the phase a curr ent. Thus, the output volt ages are Vx ¼ V an  1: 5( I a  3I0 ) Zc , (6:10) Vy ¼ V bn , (6:11) Vz ¼ Vcn : (6 :12) The cylinder unit (see Figure 6.10) is like a two-phase motor operating when negative sequence xzy is applied and restrains on positive sequence xyz or operates when Vzy lags Vxy and restrains when Vzy leads Vxy. A fault at the balance point (Zc) results in xyz in line as shown, a no-area–triangle and no operation. This is the decision point.
 2006 by Taylor & Francis Group, LLC.
A faul t on the line up to the balance point produc es an xzy triangle and operation. A fault beyond the balance p oint produc es an xyz triang le and no operation. For a fault behin d the relay, the current reverse s and a large xyz triangle resu lts, again no operation . Th e memor y circui t moment arily delays the collapse of Vy and Zz for close-in faults that may reduce the phase b and c voltage to very low values, or zero.
In the com pensator, 3I0 helps the un it to operate on double-ph ase-to-groun d faults whe n z0 of the system is very low. From Figur e 4.15, it can be seen that as z0 appro aches zero, the doubl e-phase- to-groun d faults begin to look like three- phase faults. When the solid- state compara tor is used Vxy ¼ Vab  (I a  Ib) Zc and Vzy ¼ jk Vab are compare d.
6.5.9.2 Phase-t o-Phase Fault Units The polyphase phase-t o-phase unit is show n in Figur e 6 .17 with two com -pensators. The equatio ns are Electromechanical cylinder unit or solid state comparator Memory Ckt.
(a) Compensator Zc Van Vx Vcn Vz Vy Vy Vbn Van Van Vcn Vbn Vcn = Vz Vx , Vy , and Vz Vx = Van −Larger IaZc Vbn = Vy Vx = Van−Smaller IaZc Vx = Van – 1.5Ia Zc Fault inside balance point Fault beyond balance point Fault at (Zc) balance point Three-phase faults (b) Ia Ia − 3I0 = −Ib −Ic FIGURE 6.16 The polyphase distance relay—three-phase unit: (a) three-phase-fault unit; (b) phasors for a three-phase fault (Ia only shown lagging 908).
 2006 by Taylor & Francis Group, LLC.
Electromechanical cylinder unit or solid state comparator Ia−Ib Ic−Ib Ib Zc Ib Zc Ib Zc (Ib−Ic) Zc Ib−Ic Zc Ib−Ic Zc (Ia = 0) Vy = Vz Van Van Van Van Van Vcn Vbn Ic Vx Vx Vx Vxy Vzy Vxy Vzy Vcn Vcn Vcn I b (a) (b) Vy Vz Vz Vx Compensator Zc Compensator Zc Fault at balance point (Zc) Faults inside trip zone Faults outside trip zone Vbn Vcn Vy Vy Vz Vz FIGURE 6.17 The polyphase distance relay: phase-to-phase unit: (a) the phase-to-phase fault unit; (b) phasors for a bc fault (currents shown at 908).
 2006 by Taylor & Francis Group, LLC.
Vx ¼ V an  ( I a  I b ) Zc , (6: 13) Vy ¼ Vbn , (6: 14) Vz ¼ Vcn  (I c  I b ) Zc : (6 : 15) With refere nce to Figure 6.17, phase-t o-phase faults at the bala nce or decision point VxV yVz provi de a zero -area triang le for the electrom echanica l cylinde r unit, or Vzy and Vxy in phase for the solid- state comp arator, with no operation.
Any fault inside the trip-zone– negativ e seque nce xyz , or whe n Vzy lags Vxy , causes operation. Any fault beyond or outs ide the trip-zone positive seque nce xyz , or if Vzy leads Vxy result s in no opera tion.
The phase -to-pha se unit is a variable circl e fixed at the balance point setting of Zc or Z R in Figure 6.13b. The equation of this circl e is Offset Z ¼ 1 2 (Zc  Zs), (6:16) Radius Z ¼ 1 2 (Zc þ Zs)ﬀf, (6:17) where Zc(ZR) is the set reach and Zs is the source impedance behind the unit.
Although the circle extends into the third and fourth quadrants, this has no practical meaning because the fault current reverses for faults behind the unit.
This reversal always provides xyz and Vzy leading Vxy, and no operation. Since the unit does not operate on positive sequence quantities (xyz), it will not operate on balanced conditions, such as load and swings. This unit will operate for line-to-ground faults within approximately 30% of the Zc setting.
This is not a fixed reach.
6.5.10 OTHER MHO UNITS The mho unit can be offset, as illustrated in Figure 6.13c or changed to other shapes, such as a lens, (see Figure 6.13), tomato, rectangular, and so on. Each has its perceived advantages that are useful in various applications.
The characteristics of Figure 6.13, but with the lower circle through the origin, and Figure 6.13d and Figure 6.13e are applicable to long, heavily loaded lines. Figure 6.13d is called a lens unit and Figure 6.13e a single-blinder unit. These provide protection for faults along the line, but do not operate on heavy loads for which the load impedance would otherwise fall within the unit-operating circle.
Two reactance units (see next section and Figure 6.13f) with their char-acteristics shifted, as shown in Figure 6.13e, provide a restricted-operating zone along the protected line. The right unit operates for a large area to the left, the left unit for a large area to the right: outputs in series operation are indicated by the cross-hatched area. This type of characteristic is generally  2006 by Taylor & Francis Group, LLC.
used for out-of-st ep detection and tripping, as describ ed in Cha pter 14. If used for fault protectio n mho fault dete ctors mus t be used.
As indicat ed in Section 6.5.7, the mho unit of Figure 6.13c that include s the origin provid es continue d operation beyond any memor y action for zero or near -zero-v olt faults . An exampl e is a bolted three- phase faul t at or near the volt age transf ormer connec tion.
6.5.11 R EACTANCE UNITS Re actance unit s can be obtaine d from the design of Figur e 6.15, with the air -gap transf ormer outpu t of X instea d of Z. The characterist ic is a str aight line at the set point ( ZR or Zc) para llel to the R axis, as in Figur e 6.13f. It is not dir ectional, but will opera te for faul ts behind the relay. Th us, thi s unit is very ‘‘trigger happy’’ so the operation must be restrict ed by an mho- type fault dete ctor both for faults behi nd the relay and for load and swings .
The reac tance unit appears to have increased faul t arc prot ection because arcs are resist ive. Th is is true only for radial circui ts in which fault current is suppl ied from only one terminal. When fault current is suppl ied from both the termi nals and the line is carr ying load, the fault sourc es are not in phase . This resu lts in the reacta nce units ‘‘view ing’’ the arc as an enlarge d R þ jX value.
Th us, at one terminal the unit may not opera te on arc faults, for they can appea r outside the opera ting area and may cause reactance unit on the next sect ion to opera te incorre ctly. Th is apparent impeda nce effect is disc ussed further in Chapte r 12.
6.6 GROUND DISTANCE RELAYS In Chapter 4, it was shown that the positive sequence voltage drop during faul ts is maximum at the sourc e and minimum or zero at the fault. Th us, the ratio of the voltage and current as in Eq uation 6.1 indicat ed the distanc e to the fault. Unfortunately, for ground faults, the zero-sequence voltage drop is maximum at the fault and minimum or zero at the neutral or wye-ground– delta power transformers. Thus, the ratio of the voltage and current ZR0 ¼ 3I0(nZ0) 3I0 ¼ nZ0 (6:18) indicates distance behind the relay to the ground source, hence they cannot be used for ground distance relaying. Several methods have been used to resolve this; (1) voltage compensation or (2) current compensation.
Consider a phase-a-to-ground fault on a line with Z1L and Z0L as the positive and zero sequence line impedances and n the location of the fault from the relay. The fault currents through the relay are I1, I2, and I0. Then for a fault at nZ1L with a single-phase unit.
 2006 by Taylor & Francis Group, LLC.
Vag Ia ¼ nZ1L(I1 þ I2) þ nZ0LI0 I1 þ I2 þ I0 : (6:19) For (1) voltage compensation, subtract out nZ1L(I1 þ I2) and use I0. Then from Equation 6.19, for the phase a-to-ground unit ZR ¼ Vag  nZ1L(I1 þ I2) I0 ¼ nZ0LI0 I0 ¼ nZ0L: (6:20) Additional units required for b-to-ground using Vbg for the c-to-ground faults using Vcg.
For (2) current compensation, let nZ0L ¼ pnZ1L where p ¼ Z0L=Z1L. Then from Equation 6.19 ZR ¼ Vag Ia ¼ nZ1L(I1 þ I2 þ pI0) I1 þ I2 þ I0 : (6:21) If the current input is changed to I1 þ I2 þ pI0 ¼ Ia þ (p  1)I0, then ZR ¼ Vag Ia þ mI0 ¼ nZ1L, (6:22) where m ¼ Z0L  Z1L=Z1L. Again additional units are required for b-ground and c-ground faults except for the polyphase unit.
Considering arc resistance and mutual coupling from an adjacent parallel line, the complete formula for current compensated single-phase ground distance relay is; ZR ¼ Vag Irelay ¼ nZ1L þ Rarc 3I0 Irelay   , (6:23) where Irelay ¼ Ia þ I0(Z0L þ Z1L) Z1L þ I0EZ0M=Z1L : (6:24) I0E is the zero sequence current in the parallel line and Z0M the mutual coupling impedance between the two lines.
Another type operates on the principle that, at the fault V0Fþ V1Fþ V2F¼ 0.
This relation is reproduced by compensators at the relay location. The modified V0 is used as an operating quantity, and the modified V1 þ V2 as restraint. For single-phase-to-ground faults within the preset reach, V0 operating is greater than the V1 þ V2 restraint to trip. Faults outside the preset zone provide restraint greater than the operating quantity.
 2006 by Taylor & Francis Group, LLC.
6.7 SOLID-STATE MICROPROCESSOR RELAYS Solid-state units provide greater flexibility, more adjustable characteristics, increased range of settings, high accuracy, reduced size, and lower costs, along with many ancillary functions, such as control logic, event recording, fault location data, remote setting, self-monitoring and checking, and others. In solid-state relays the analog power system quantities from current and voltage transformers or devices are passed through transformers to provide electrical isolation and low-level secondary voltages.
The protection function outlined earlier is available using microprocessor technology. The details of accomplishing this seem relatively unimportant to the protection principles; thus, they are beyond the scope of our discussion here. However, typical logic units that may be involved in a microprocessor relay are shown in Figure 6.18.
In very general terms, these are (1) input transformers that reduce the power system current and voltage quantities to low voltages and provide first-level filtering; (2) low-pass filter that removes high-frequency noise; Ac current and voltage inputs 1. Input current and/or voltage transformers Relay outputs (trip, close, alarm, etc.) Contact inputs Targets RAM ROM Time code input 2. Low pass filters 3. Sample/hold amplifier 4. Multiplexer 5. Programmable gain amplifier 6. Analog-to-digital comverter 7. Microprocessor FIGURE 6.18 Typical logic units in a microprocessor relay.
 2006 by Taylor & Francis Group, LLC.
(3) sample -hold amp lifier that sample s and holds the analog sign als at time intervals determ ined by the sampling clock to pres erve the phase inf ormation; (4) multipl exer that selects one sample-hol d signal at a time for subse quent scaling and conversati on to digital; (5) progr ammab le gain amplifi er for current sign als that have a wise dynam ic range (for voltage sign als, the gain is 1); (6) Analog-to -digital converter that conver ts the anal og signals to digital; (7) mi croproce ssors with appropriat e softw are that provi des the required protectio n char acteristic s that are amplified to operate auxiliary units for trippi ng, clos ing, alarm s, and so on.
The capability and flexib ility inhe rent in micro processor relays have increased the availa bility and utiliza tion of d istance ele ments with quadrilat -eral char acteristic s. Such char acterist ics are illustr ated in Figur e 6.19. The quadrilat eral char acteristic basically involv es the com bination of four mea s-uring units. These units consist of a reac tance unit (top line), two resistive units (left and right side s), and a dir ectional ele ment (bot tom line). While such characterist ics were available in som e ele ctromecha nical designs, these de-signs were very complicated and opera ting time s of the units were often less than desirab le. The exte nsive computa tional powe r that exists in modern microproc essor relays grea tly facilitat es the task of creating a quadr ilatera l characterist ic. From an applica tion sta ndpoint, the opera ting area of a distance element with a quadrilat eral type charact eristic is ideal. With this type of characteristic, the tripping area can be arranged closely to enclose the desired tripping area as shown in Figure 6.20. Th is is espec ially useful for ground faults that are often restricted and, therefore, the ability to detect significant Top R jX Left side Right side Directional unit FIGURE 6.19 Quadrilateral distance characteristics.
 2006 by Taylor & Francis Group, LLC.
resistance associated with the restriction is important. For these reasons, quadrilateral distance elements are often applied in association with ground distance elements. With the ability to closely enclose the desired trip area results in a more secure application.
6.8 SUMMARY This chapter has presented the fundamentals of system protection and very briefly outlined various basic designs in wide use in these systems throughout the United States. The aim is to provide a background for the later chapters on the protection aspects of the various power system components.
BIBLIOGRAPHY Lewis, W.A. and Tippett, L.S., Fundamental basis for distance relaying on a three phase system. AIEE Trans., 66, 1947, pp. 694–708. The original was pre-sented, but not published, at an AIEE meeting in 1932.
Sonnemann, W.K., A study of directional elements for phase relays. AIEE Trans., 69, II, 1950, pp. 1438–1451.
Van, C. and Warrington, A.C., Application of OHM and MHO principle to protective relaying. AIEE Trans., 65, 1946, pp. 378–386, 490.
jX Line Imp R (Restriction) R FIGURE 6.20 Quadrilateral distance element set to enclose desired area in which fault restriction may exist.
 2006 by Taylor & Francis Group, LLC.
7 System-Grounding Principles 7.1 INTRODUCTION Power system ground ing is very important , p articularl y because the large majority of faults involve ground ing. Thus, it has a sign ificant effect on the protectio n of all the com ponents of the powe r system . The princi pal purpos es of ground ing are to minimi ze potenti al tra nsient overv oltages to com ply with local, state, and nationa l codes for personnel safety requireme nts; and to assist in the rapid detection and isolat ion of the trouble or faul t areas.
A basic review of system ground ing is in order , togethe r with its funda -mental technol ogy and a general evaluat ion of the methods . There are four types: (1) ungrou nded, (2) high im pedance, (3) low imp edance, and (4) effective or solid ground ing. Each h as its appl ication in prac tice, togethe r with advant ages and d isadvantage s. The reco mmenda tions are based on general prac tices and som e personal pref erences. It should be reco gnized that there are man y factors in each specific system or appl ication that can well justi fy variat ions or a differ ent appro ach. Just as relaying is highly influenced by p ersonality, to a degre e, so is system ground ing.
7.2 UNGROUNDED SYSTEMS Ungrounde d systems are powe r syst ems with no intent ionally applied ground -ing. Howeve r, they are ground ed by the natu ral capacitanc e of the system to ground. Thus, the fault current leve l is very low, such that equi pment dam age is minimal; and it is not necessar ily essential that the faulted area be rapidly isolated. This is an advant age; ther efore, it is som etimes used in industria l plant systems whe re a high continui ty of service is import ant to minimi ze interruption s of expens ive produc tion proce sses. However, unground ed sys-tems are subject to high and destructive transient overvoltages and, conse-quently, are always potential hazards to equipment and personnel. Thus, they are generally not recommended, even though they are normally used.
Phase-to-ground faults on an ungrounded system essentially shift the normal bala nced voltage triang le, as show n in Figure 7.1 . The small currents flowing through the series phase impedances will cause a very slight distor-tion of the voltage triangle, but practically, it is as shown in Figure 7.1b.
 2006 by Taylor & Francis Group, LLC.
A typi cal circui t is illustr ated in Figur e 7.2 showing the curr ent flow. The seque nce network s are shown in Figure 7.3. The distribut ed capaciti ve react-ance values X1C, X2C , and X0C are very large, whe reas the series reacta nce (or imp edance) values X1S , X T, X 1L , X0L , and so on, are relat ively very small.
Th us, practicall y, X1C is shorted out by X1S and XT in the positive- sequence networ k, and similar ly for the negat ive-sequence network. Becaus e these series impeda nces are very low, X1 and X2 appro ach zero , in relation to the larg e valu e of X0C . Th erefore, I1 ¼ I 2 ¼ I0 ¼ VS X0C (7 :1) and Ia ¼ 3I0 ¼ 3VS X0C : (7 :2) Th is calcul ation can be made in per unit (pu) or amp eres (A ), rem embering that VS and all the reac tances (impe dance s) are line-to- neutral quant ities.
The unfau lted phase b and c current s will be zero whe n determ ined from the sequence currents of Equation 7.1. This is correct for the faul t itsel f. Howeve r, throughou t the system the distributed capacitanc e X1C and X2C is actu ally para lleled with the series reac tances X1S , XT, and so on, so that in the system I1 and I 2 are not quite equal to I 0. Thus, I b and I c exist and are small, but they are necessary as the return paths for Ia fault current.
This is shown in Figure 7.2. If Ia ¼ 1 pu, then Ib ¼ 0.577 ﬀþ30 and Ic ¼ 0.577 ﬀ30 pu.
(a) (b) (a) (a) (b) (b) (c) (c) Van =Vag Van = −Vng Vag = 0 Vbg Vcg n Vbn Vcn Vbn =Vbg Vcn =Vcg n = g Ground (g) FIGURE 7.1 Voltage shift for a phase-a-to ground fault on an ungrounded system: (a) normal balanced system; (b) phase a solidly grounded.
 2006 by Taylor & Francis Group, LLC.
In industrial applications where ungrounded systems might be used, the X0C is equal practically to X1C ¼ X2C and is equivalent to the charging capacitance of the transformers, cables, motors, surge-suppression capacitors, local generators, and so on, in the ungrounded circuit area. Various reference a Distributed natural capacitances between phases Ground fault a b c Ia Ic Ib Distributed natural capacitances to ground Va Vab Vbc Vca Vba Ib leads Vba by 90 Ic leads Vca by 90 Ia = −Ib−Ic = 3I0 Ib Ic Ia Vb Vc Source c b FIGURE 7.2 Phase-to-ground fault on an ungrounded system.
 2006 by Taylor & Francis Group, LLC.
sourc es provide tables and curve s for typical char ging capac itances per phase of the powe r system com ponents. In an exis ting system the total capac itance can be determ ined by dividi ng the measured phase -charging current into the line-t o-neutral voltage.
Note that as faults occur in dif ferent parts of the ungrounded syst em, X0C does not change significa ntly. Becaus e the series impeda nces are quite small in comparison , the fault currents are the same prac tically and independe nt of the fault location. This mak es it impra ctical for selective location o f faul ts on thes e syst ems by the prot ective relays.
When a phase-t o-ground fault positi vely occur s, the unfau lted phase-to-ground voltage s are increased particula rly by ﬃﬃﬃ 3 p (see Figure 7.1b). Thus, thes e syst ems require line-to- line v oltage insu lation.
In the norm al-balance d syst em (see Figure 7.1a) Van ¼ V ag, Vbn ¼ V bg , and Vcn ¼ Vcg . When a ground fault occurs, the phase-to-ne utral voltage s and the phase -to-gr ound voltage s are quite different . The neut ral n or N is defined as ‘‘the point that has the sam e potential as the point of junc tion of a group (three XT X1C, X2C, X0C are lumped equivalents of the distributed capacitance between phases to network and to ground. Zero sequence network N0 XT X1C X1L XT N2 Negative sequence network Positive sequence network X2S X1S + VS XT G XIL, XOL Ungrounded loads N1 X2S X1S Source Vs Bus G Bus G X2C = X1C X2L = X1L G X0C X0L F0 F2 F1 I0 + + + I2 I1 V0F V2F V1F FIGURE 7.3 Sequence networks and interconnections for a phase-a-to-ground fault on an ungrounded system.
 2006 by Taylor & Francis Group, LLC.
for three-phase system s) of equal nonreact ive resistanc es if connecte d at their free ends to the appro priate main terminals (phases of the powe r system )’’ (IEEE 100). This is the n show n in Figure 7.1b.
From this figure, the voltage drop around the rig ht-hand triang le is Vbg  Vbn  Vng ¼ 0 (7: 3) and aroun d the left triang le, Vcg  Vcn  Vng ¼ 0: (7 : 4) In addition , Vng þ Van ¼ 0: (7 : 5) From the basic equatio ns, Vag þ Vbg þ Vcg ¼ 3V0 , (7: 6) Van þ V bn þ Vcn ¼ 0: (7 : 7) Subtractin g Equat ion 7.7 from Equation 7.6, substitut ing Eq uation 7.3 through Equation 7.5, and with Vag ¼ 0: Vag  Van þ Vbg  Vbn þ Vcg  Vcn ¼ 3V0 , Vng þ V ng þ V ng ¼ 3V0 , Vng ¼ V0 : (7 : 8) Thus the neut ral shift is zero-sequ ence voltage . In the balanced syst em of Figure 7.1a, n ¼ g, V0 is zero , and there is no neutral shift.
7.3 TRANSIENT OVERVOLTAGES Restriking arcs after current interr uption in the breaker or in the fault can result in large destructive overvoltages in ungrounded systems. This phenom-enon is illustrate d in Figur e 7.4. In the capac itive syst em the current leads the voltage by nearly 908. When the current is interrupted or the arc extinguished at or near its zero value, the voltage will be at or near its maximum value.
With the breaker open, this voltage remains on the capacitor to decay at a time constant of the capacitive system. In the source system, it continues as shown for VS. Thus, in a half cycle, the voltage across the open contact is almost twice the normal peak value. If a restrike occurs (switch closed in Figure 7.4), the basic þ1 pu voltage of the capacitive system will shift to the system  2006 by Taylor & Francis Group, LLC.
voltage of 1 pu, but because of the system inductance and inertia, it will overshoot to a maximum possibility of 3 pu. If the arc goes out again near current zero (switch open) but restrikes (switch closed) again, the system voltage will try to shift to þ1 pu, but yet another time overshoot, this time to a potential maximum of þ5 pu. This could continue to 7 pu, but, meanwhile, the system insulation would no doubt break down, causing a major fault. Thus, ungrounded systems should be used with caution, and applied at the lower voltages (<13.8 kV), where the system insulation levels are higher.
If this system is used, prompt attention is important to locate and correct the ground fault. As the fault current is very low, it is easy to ignore the fault and continue operation. However, with the fault the other phases are operating at basically 1.73 times the normal line-to-ground voltage. If an insulation i VS 1.0 T + 5.0 X1C Breaker or arc X1S + XT + VS i Breaker contact opens or arc current is interrupted at, or near zero 3.0 Voltage of source system Voltage across capactive system no restrike FIGURE 7.4 Transient overvoltage on an ungrounded system.
 2006 by Taylor & Francis Group, LLC.
deteriora tion caused the first ground fault, the higher voltage s mi ght acce ler-ate the breakd own of the unfaulted phases, to resu lt in a double line-to-groun d or three- phase fault. Then, high fault currents would resu lt, requiring fast shutdow n and instant loss of p roduction.
In act ual practice totally ungrou nded systems do not exist. As soon as a fault detector is appl ied usin g one or three voltage transf ormers , the system is grounded through the high impeda nce of these devices. Th e resistanc e of the relays and assoc iated b allast resistors help in limi ting the transi ent over-voltages, so that very few case s of overv oltage esse ntially exis t.
7.4 GROUNDED-DETECTION METHODS FOR UNGROUNDED SYSTEMS Voltage provi des the best indicat ion of a ground fault becau se the current is very low and, basical ly, does not change with the fault location. The two methods used are show n in Figure 7.5 and Figure 7.6. These indicate that a ground fault exis ts but not whe re it is in the pri mary syst em.
7.4.1 THREE -VOLTAGE T RANSFORMERS Wye-grou nded–br oken-del ta voltage tran sformer connec tions are preferred (see Figure 7.5). Ba llast resistors are used to reduce the shif t of the neutral from either unbalance d excitation paths of the voltage transf ormers or from ferroresona nce betwee n the inductive reactan ce of the voltage transf ormers and relays and the capac itive system .
The voltage for the relay in Figure 7.5 from Figur e 7.1b is Vpq ¼ 3V0 ¼ Vag þ Vbg þ Vcg ¼ ﬃﬃﬃ 3 p VLN cos 30     2 ¼ 3VLN : (7 : 9) Thus, the voltage availa ble to the relay for a phase -to-gr ound fault on the ungrounded system is three ti mes the line-to- neut ral norm al vo ltage. Usually, the VT ratio of prima ry VLN: 69.3 V is u sed so that the max imum solid ground relay voltage woul d be 3  69.3 ¼ 2 08 V. Becaus e the rel ay will be used to send alarm, its continuo us voltage rating should be grea ter than , or equal to this value. Other wise, an auxiliary stepdow n voltage transf ormer must be used.
Figur e 7.5 is simplifie d. Usu ally, the voltage transform er will be wye -grounded–w ye-grounde d and an auxiliary wye-gro unded–b roken-delt a trans-former will be used. Some times the main voltage transf ormer will have a double secon dary, one of which can be connecte d to the broken delta. Lamps can be connected across each broken-delta secondary winding to provide visual indications. Typical resistance values across the secondary winding, derived from experie nce, are show n in Table 7.1.
 2006 by Taylor & Francis Group, LLC.
7.4.2 SINGLE -VOLTAGE T RANSFORMERS Th e single-v oltage transform er of Figure 7.6 is especia lly subj ect to p ossible fer roresona nce, without adequa te resistanc e in the secon dary. Without this resist ance, Vbg ¼ ﬃﬃﬃ 3 p V LL 3  (XC = Xe ) : (7 :10) a b c VT R p + Ground overvoltage relay q 3V0 V0 I0C X0C Zero seq. N0 Relay + R 3 Neglects negligible system & VT reactances FIGURE 7.5 Voltage ground-fault detection using three voltage transformers con-nected wye-grounded–broken-delta.
 2006 by Taylor & Francis Group, LLC.
TABLE 7.1 Typical Resistance Values Across Secondary Winding Resistor R Ohms Watts at 208 V 2.4 2,400:120 250 175 4.16 4,200:120 125 350 7.2 7,200:120 85 510 13.8 14,400:120 85 510 c b a Xc Xc Xc Vbg Xe of VT.
g Over- and under voltage relay R VT a b c FIGURE 7.6 Voltage ground detection using single-voltage transformer.
 2006 by Taylor & Francis Group, LLC.
If the distribut ed system capac itance XC divided by the transf ormer exciting reac tance Xe equals 3, then theoretic ally, Vbg is infinite. Saturation of the voltage tran sformer would prevent this, but it is quite possibl e for the voltage triang le abc to have its ground point well outside this triang le. Th is is calle d ‘‘neutra l inve rsion,’’ as illustrate d in Figure 7.7. In this case , the ratio of XC =Xe is 1.5, ther efore, in Eq uation 7.10, Vbg ¼ 2.0 pu as shown in Figur e 7.7. For simpl icity, resist ance neither in the system nor across the voltage transformer secondary is assum ed. Susta ined phase-to-gr ound voltages almost four times higher have been exper ienced. Al so, the int eraction of the variable transform er-exciting imp edance with syst em capac itance can produc e ferror esonance, with very high and distor ted waveform s. Th is application of the sing le VT is not recommend ed, but if used the secon dary system shoul d be load ed with resist ance.
This ground detection scheme mus t be used with caution to avoi d ‘‘neu-tral’’ inve rsion and fer roresona nce, as outlined in the earli er paragrap h. The volt age relay is set to have its contact s held o pen for the normal line-to-ground secondary voltage . When a ground fault occur s on phase b, the voltage collaps es and the voltage relay resets to close the underv oltage contacts. If a phase a or c ground fault occur s, the relay voltage increas es b y about 1.73 V to cause the relay to operate on overv oltage. Either under - or overvoltage opera tion u sually sets off an alarm to alert the opera tors of a ground fault so that they can arrange an orderly or conven ient shutdow n.
7.5 HIGH-IMPEDANCE-GROUNDING SYSTEMS Th ere are two types of high- impedance- ground ing system : resonant ground-ing and high-re sistance ground ing. Th e first has very limited use in the United g Van = Vag = 1 Vcn = Vcg = 1 Vag Van Vbn = 1 Vbg = 2 Vcg Vcn n FIGURE 7.7 Phasor diagram illustrating neutral inversion with unloaded voltage transformer connected to phase b as shown in Figure 7.6. Example with Xc ¼ j3 and Xe ¼ j2. All values in per unit.
 2006 by Taylor & Francis Group, LLC.
States, although it is used elsewhere. The major American use is for generator grounding in the New England area. High-resistance grounding is widely used for generators and in industrial plants. These applications are reviewed later.
7.5.1 RESONANT GROUNDING These systems are also known as ground-fault neutralizer or ‘‘Petersen coil’’ systems. The total system capacitance to ground is canceled by an equal inductance connected in the neutral (Figure 7.8). If the neutral reactor is 0 1.73 1.73 3 XL 3XL X0C + Vs Z1 + Z2 0 0 I Resistance in system ∞ Fault XC XC XC Van Ic Ib Vcn Vbn IC Ib 52 N 0 0 0 3I0L 3I0L I0L I0C Ib + Ic System distributed capacitance a b c FIGURE 7.8 Resonant grounding.
 2006 by Taylor & Francis Group, LLC.
tuned exactly to the total system capacitance, the current in the fault is zero.
In fact, in practice, taps on the reactor permit close tuning, so that the fault current is very small and the fault arc will not maintain itself. The circuit is a parallel resonance circuit, and the very low fault currents cause minimum fault damage. As the fault arc is extinguished, the reactor capacitance con-tinues to produce essentially a voltage, equal to the system line-to-neutral voltage; accordingly, the voltage across the arc is small, and the potential for restrike is negligible.
When this system is used on distribution systems, it becomes difficult to provide a good match with system changes and switching, on a regular basis.
