Furthermore, these systems are seldom transposed and may have many single-phase taps, all of which result in small zero-sequence voltages that are generated by the normal load currents. These voltages act in a series reson-ance circuit with the grounding reactor and shunt capacitance and may produce a high voltage across the reactor and capacitance. The system must have full line-to-line insulation. Experience has shown that a large number of line-to-line faults may occur, and there can be a higher incidence of simul-taneous faults. When used, a very sensitive overcurrent relay provides an alarm and, after about 10–20 sec, if the fault still exists, the reactor is shorted out. This provides a high ground-fault current to operate in other relays to isolate the fault. It is not used in the United States, although there may be one or two older applications, which are still not converted to other grounding methods.
The application of this technique to grounding unit generators is more favorable because of the short distances and fixed value of system capaci-tance involved. With the very low fault current, it is promoted as permitting the continued operation of the generator with a ground fault until an orderly convenient shutdown can be arranged. After 45 years of experience on some 20 unit generators, several generator cable problems, and one generator ground fault, 25% from the neutral, have been detected. In the last instance the generator remained online for 89 min with minimal copper and no iron damage. However, there is a concern for the elevated voltages on the unfaulted phases should there be a solid ground fault at the terminals.
7.5.2 HIGH-RESISTANCE GROUNDING In this system the power system is grounded through a resistor, and the accepted practice is to use a value of resistance equal or slightly less than the total system capacitance to ground. This provides a low fault current to minimize damage, yet limits the potential transient overvoltages to less than 2.5 times the normal crest value to ground. The fault current range normally encountered with this method is between 1 and 25 A primary, which is usually between 1 and 10 A.
 2006 by Taylor & Francis Group, LLC.
The ground ing resistor may be connec ted in the neutral of a generat or or power transf ormer (Figu re 7.9), or across the broke n d elta of line-to- ground -connecte d distribut ion transformer s (Fig ure 7.10). With the resistor in the neutral, as in Figur e 7.9, a solid ground fault can produc e a max imum V0 equivalent to the phase-to-ne utral voltage as illus trated in Figur e 7.1. Thus a line-to-neut ral-rate d distribut ion transf ormer is n ormally used, although line-to-line rating s have also been used. For the ground ing system similar to that indicated in Figur e 7.10, a solid ground fault can raise the voltage on two of the distribu tion transf ormers to line-to- line equival ent (see Figur e 7.1). Thus, line-to-line rating s are sugges ted for this appl ication, espec ially if the protec-tion syst em is used for ala rm, rather than dir ect trip.
The neutral connec tion (see Figur e 7.9) is u sed for unit generat or appli-cations and in industr ial systems with a single power transf ormer supply. Fo r multiple generat ors connec ted to a common bus or for systems with several power sourc es, the grounding system of Figure 7.10 may be preferable . Th ese two methods are best documented by typical examples.
a b xc xc xc V0 R 3I0R 3I0R Distribution transformer VLN or VLL: 240 V typically Zero sequence N0 I0R 3R I0C x0C V0 + Fault 59 G c System distributed capacitance FIGURE 7.9 High-resistance grounding with resistor in the neutral.
 2006 by Taylor & Francis Group, LLC.
7.5.3 EXAMPLE : TYPICAL HIGH -RESISTANCE NEUTRAL GROUNDING Th is type of ground ing is appl ied to a 160 MVA 18 kV unit generator, as show n in Figur e 7.11. The area of ground p rotection is the generat or to the low -voltage windi ng of the power transf ormer and to the high-vol tage wind -ing of the unit auxiliary transform er. In this area the followi ng capacitanc es to the ground (microfa rads per phase) must be consider ed: Genera tor windin gs 0.24 Genera tor surge capac itor 0.25 Genera tor-to-t ransforme r lea ds 0.004 Powe r transf ormer low-vo ltage winding 0.03 Statio n serv ice transfo rmer high-vol tage windi ng 0.004 Voltag e transf ormer windi ngs 0.0005 Total capacitanc e to ground 0.5285 a b c XC XC XC 3I0R I0R 3R 59G 3V0 V0 X 0C R I 0R Fault I 0C No Zero sequence + + I0R Distribution transformers VLL: 120 V Typically System distributed capacitance FIGURE 7.10 High-resistance grounding with resistor across distribution transformer secondaries.
 2006 by Taylor & Francis Group, LLC.
Gen Fault (a) VT's To power system X1 = X2 = 4% X0 = 12% 100 MVA 345 kV Power transformer 160 MVA 18: 345 kV 15 % Unit auxiliaries transformer 15 MVA 18: 2.4 kV Unit auxiliaries service bus Gen.
surge capacitors 160 MVA 18 kV Xd = X2 = .21 pu 18 kV: 240 V Distribution transformer 3I0R 3I0R R V0 Gen.
Total distributed cap.
18 kV: 240 3I0R = 6.19 A V0=138.12 V Positive & Negative sequence V (pos. only) + = j.13 .49 j.04 F .51 100  .21 160 j 100 j .15 = .094 160 xL = x2 = j .13.134 .264 = j0.066 pu (b) (c) Zero sequence 1549.1 F Z0 = 1095.38 −45 pu 3I0 = 8.76 45A XC 3R I0R I0C j1549.1 3I0C = j6.19 A R = .2974 Ω I0c = 2.06 A I0 = 2.92 A I0R = 2.06 A Van 45 6.19  = 464.38 A 18000 240 FIGURE 7.11 Typical example of high-resistance grounding with neutral resistor: (a) unit generator system; (b) sequence networks, values in per unit at 100 MVA, 18 kV; (c) fault current distribution.
 2006 by Taylor & Francis Group, LLC.
XC ¼ j 10 6 2p fC ¼ j 10 6 2(3 : 1416)(60) (0 :5285) ¼ 5 019 :08 V= phase : (7 :11) Th is capaciti ve reac tance, in per unit on a 100 MVA 18 kV base, is from Eq uation 2.15 , 100(50 19) 18 2 ¼ 1549 : 1 pu (7:12) or on the generat or MVA base, 160(50 19)18 2 ¼ 2478.56 pu. Selecting the ground ing resistor to be equal to the capac itive reacta nce and usin g the conven ient 100 MV A b ase, 3R in the zero-sequenc e networ k would be 154 9.1 pu. For a solid fault in this area , Z0 ¼ 1549 : 1(1549: 1ﬀ90  ) 1549 : 1  j1549 :1 ¼ 1095 : 38ﬀ 45  pu : In contras t, the posi tive- and negativ e-sequenc e reac tance for this syst em is j0. 066 pu and, theref ore, quite negligibl e. From Eq uation 7.1 and Eq uation 7.2, I1 ¼ 12 ¼ I 0 ¼ 1: 0 1095 :38ﬀ 45  ¼ 0: 00091 ﬀ45  pu, (7 :13) 1: 0 puI ¼ 100,000 ﬃﬃﬃ 3 p  18 ¼ 3207 : 5 A at 18 kV, (7 :14) so the fault currents are I1 ¼ I 2 ¼ I 0 ¼ 0: 00091( 3207 : 5) ¼ 2: 92 A at 18 kV, (7 :15) Ia ¼ 3I 0 ¼ 3(2 : 92) ¼ 8: 76 A at 18 kV : (7 :16) Th e distri bution of these fault currents is show n in Figure 7.11. The resistor that is selected with its primary resistance 3R, which is equal to XC, provides a value of 5019.08=3 ¼ 1673.03 V at 18 kV. The actual resistor value con-nected to the secondary of the distribution transformer will be R ¼ 1673:03 240 18,000  2 ¼ 0:2974 V: (7:17) With a secondary current of 6.19(18,000=240) ¼ 464.38 A in the distribution transformer secondary, the V0 that is available for a primary line-to-ground fault will be  2006 by Taylor & Francis Group, LLC.
V0 ¼ (464: 38)( 0:2974) ¼ 13 8:12 V: (7 : 18) The numb er of watts in the resistor during the fault is (464 : 38) 2 (0 :2974) 1000 ¼ 64:14 kW : (7 : 19) Similarly, the distribut ion transf ormer kilovol t–ampe re (kVA) is 6:19 18 ﬃﬃﬃ 3 p   ¼ 64 :33 kVA, which is equal within deci mal-point accuracy . When this ground ing is used for gener ator u nits, tripping the unit is reco mmende d, so that these ratings can be short-ti me rating s, rather than continuo us ratings.
The normal char ging current for this syst em would be IC ¼ 18,000 ﬃﬃﬃ 3 p  5 019 ¼ 2: 07 A =phase at 18 kV: (7 : 20) The use of a distributio n transformer and a secon dary resistor, rather than a resistor directly connec ted in the neutral, is an economi c consider ation. With high-resis tance ground ing it is gener ally less expensive to use the resist or in the secondary , as show n.
The flow of curr ent through the system for a ground fault is sometim es hard to visualize from the zero-se quence quant ities, such as that show n in Figure 7. 11. Altho ugh positive- and negativ e-sequenc e impeda nces are quite negligibl e in high-resis tance grounded system , the three- sequence currents are equal at the fault (see Equation 7.13) and flow through the system. Since there is a posi tive-seque nce source at either end as shown in Figure 7.11, the positive- and negat ive-sequence current s divide, as shown by the 0.51 and 0.49 distributio n factor s in the posi tive- and negat ive-seq uence networ ks.
The appro ximate curr ents flowing through this system are documented in Figure 7.12. Th ey are approximat e, for the capac itance normally distribut ed is shown as lumped. Before the fault, a charging current of 2.07 A (see Equation 7.20) flows symmetrically in the three phases. Because this is the same order of magnitude as the fault currents, Thevenin’s theorem and superposition must be used to determine the currents flowing during the ground fault. Thus, in phase a from the generator to the lumped capacitance, Ia1 is the sum of the prefault charging current and the fault component, or 2:07ﬀ90 þ 0:51 2:92ﬀ45 which is Ia1 ¼ 3:29ﬀ71:4. Similarly, Ib1 ¼ 2:07ﬀ30 þ 0:51 2:92ﬀ75 ¼ 3:29ﬀ48:7 and Ic1 ¼ 2:07ﬀ210 þ 0:51  2:92ﬀ165 ¼ 3:29ﬀ191:41.
 2006 by Taylor & Francis Group, LLC.
The negative- and zero-se quence component s exist as n ormally deter-min ed by the fault. In the lumped shunt capacitanc e, the charg ing curr ent of 2.0 7 A cancels the zero -sequence phase a com ponent of 2.07 A to provide zero curr ent, because this branc h is esse ntially shorted out by the solid phase -a-to -ground fault. In the unfaulted phases the charging currents add to the zero -sequence component, providi ng currents as shown in Figur e 7.12.
Figur e 7 .12 is simi lar and consi stent with Figur e 7. 2. Th e sourc e voltage for Figur e 7 .2 is 1ﬀ90  , whe reas for Figure 7.12 it is 1ﬀ0 .
Again, thi s assumes that non e of the distributed capacitanc e is in the area to the right of the fault loca tion. As has been indi cated, the total fault value woul d not change for different fault loca tions; simi larly, the distributio n will not change basically , for no series impedance is consider ed betwee n the gener ator and the power tran sformer.
7.5.4 EXAMPLE : TYPICAL HIGH -RESISTANCE GROUNDING WITH THREE DISTRIBUTION TRANSFORMERS An indus trial plant 13.8 kV system is illus trated in Figur e 7.13. The main sourc e is the utility, but the plane has a small loca l generator. Either the suppl y transform er or the gener ator could be ground ed with a resistor in the neut ral (if the suppl y transform er is wye secon dary), but it is possibl e that Ia1 = 3.29 71.4 Ia2 = 1.48 45 Ia0 = 2.06 0 Ib1 = 3.29 −48.7 Ib2 = 1.48 165 Ib0 = 2.06 0 Ib1 = 1.48 285 Ib2 = 1.48 165 Ib0 = 2.92 45 Ic1 = 3.29 191.41 Ic2 = 1.48 285 Ic0 = 2.06 0 Ic1 = 1.48 165 Ic2 = 1.48 285 Ic0 = 2.92 45 Ic1 = 1.44 165 Ic2 = 1.44 285 Ic0 = 0 Ia = 5.88 45 Ib = 3.49 −36.74 Ib = 1.43 45 Ib = 1.43 −135 Ic = 2.22 −110.56 Ic = 1.43 −135 Ic = 1.43 45 3.58 60 3.58 120 8.76 45 6.18 90 6.18 0 Distributed capacitance shown lumped Ia1 = 1.48 45 Ia2 = 1.48 45 Ia0 = 2.92 45 Ia1 = 1.44 45 Ia2 = 1.44 45 Ia0 = 0 a b c Ia = 5.88 45 Ib1 = 1.44 285 Ib2 = 1.44 165 Ib0 = 0 Ia = 2.88 45 FIGURE 7.12 Three-phase and sequence current distribution for the system of Figure 7.11 during a solid phase- a-to-ground fault.
 2006 by Taylor & Francis Group, LLC.
Source 20 MVA Transformer OR 13.8 kV Fault Local generator Load centers Motor (a) Distribution grounding transformers Zero sequence (b) (c) R 495.7 X0C = j495.7 I0C I0R Fault 1.69 1.69 1.69 194.13 3R = 1.071Ohms 3R + 13,800:120 3Vo = 207.85 v 3I0R = 5.06 Z0 = 350.5 45 a b c FIGURE 7.13 Typical example of high-resistance grounding with three distribution transformers: (a) industrial system; (b) zero-sequence network, values in per unit on 20 MVA, 13.8 kV; (c) ampere currents flowing for the ground fault.
 2006 by Taylor & Francis Group, LLC.
either the local generat or or the utility supply may be out of serv ice. Thus, this syst em is to be ground ed usin g the method show n in Figure 7.10.
From estimat ing data or speci fic tests, we have the followi ng capac itances to ground (m icrofarads per phase): Source tran sformer 0.004 Local gener ator 0.11 Motor 0.06 Powe r center transform ers 0.008 Total connec ting cabl es 0.13 Surge capacitor 0.25 Total capacitanc e to ground 0.562 XC ¼ j 10 6 2p fC ¼ j 10 6 2(3 :1416)( 60)(0 : 0562) ¼ 4719 : 9 V=phase : (7 :21) Th us, the char ging current of this 13.8 kV system is IC ¼ 13,800 ﬃﬃﬃ 3 p  4719 :9 ¼ 1: 69 A =phase at 13 : 8 kV: (7 :22) Th e total capacitanc e in per unit on a 20 MVA 13.8 kV base is from Equat ion 2.1 5 XC ¼ 20(4719:9) 13:82 ¼ 495:68 pu: (7:23) For high-resistance grounding (see Figure 7.10), R ¼ X0C, so R in the zero-sequence network is 495.68 pu. For the system Z0 ¼ (495:7)(  j495:7) 495:7  j495:7 ¼ 350:5ﬀ45 pu: (7:24) For a line-to-ground fault the positive- and negative-sequence values of the system are very small and can be ignored. Thus, for a line-to-ground fault on this 13.8 kV system, I1 ¼ I2 ¼ I0 ¼ 1:0 350:5ﬀ45 ¼ 0:00285ﬀ45 pu: (7:25) The base per unit current is Ibase ¼ 20,000 ﬃﬃﬃ 3 p  13:8 ¼ 836:74 A at 13:8 kV: (7:26)  2006 by Taylor & Francis Group, LLC.
Thus, I1 ¼ I2 ¼ I0 ¼ 0:00285(836:74) ¼ 2:39 A at 13:8 kV, (7:27) Ia ¼ 3I0 ¼ 0:00856 pu ¼ 7:16 A at 13:8 kV, (7:28) I0R ¼ 0:00285 cos 45 ¼ 0:00202 pu ¼ 1:69 A at 13:8 kV: (7:29) The three distribution transformers have the ratio 13.8 kV:120 ¼ 115. Thus, the secondary current for the ground fault is I0R(sec) ¼ 1:69(115) ¼ 194:13 A: (7:30) The resistor was sized at 495.68 pu or 4719.9 V at 13.8 kV. Reflected to the secondary, the resistor value becomes 3R ¼ 3  4719:9 1152 ¼ 1:071 V secondary: (7:31) This is the resistance value for installation. Alternatively, this value can be calculated directly from the system values: 3R ¼ ( ﬃﬃﬃ 3 p Vsec)2 2p fC(VPri LL)2 ¼ ( ﬃﬃﬃ 3 p  120)2 377(0:562)(13:8)2 ¼ 1:071 V secondary, (7:32) 3V0 ¼ 194:13(1:071) ¼ 207:85 V secondary, (7:33) The continuous resistor and transformer ratings are Resistor: I2(3R) ¼ (194:13)2(1:071) 1000 ¼ 40:36 kW: (7:34) Transformer: VI ¼ 1:69(13,800) 1000 ¼ 23:3 kVA: (7:35) The line-to-line voltage was used during a fault; this voltage appears essen-tially across the primary winding. If relays are used to trip, short-time ratings may be used for the resistor and transformers.
7.6 SYSTEM GROUNDING FOR MINE OR OTHER HAZARDOUS-TYPE APPLICATIONS A medium-high-resistance grounding system was developed originally for underground coal mining systems and is being used more and more for all  2006 by Taylor & Francis Group, LLC.
mining and hazardous-type applications. In view of the great hazardous conditions often encountered in mining, these systems emphasize on person-nel safety and limit the fault current to 25–50 primary amperes. A typical system is shown in Figure 7.14. All portable equipment in the mine is fed by a separate feeder that is resistance-grounded, separately at a location at least 50 ft from the supply substation. Many applications limit the ground current to 25 A primary amperes. This separate ground is carried as a fourth wire with Source Bus Nonportable equipment loads Subtraction area & ground mat Station ground mat resistance typically < 2 Ω This area must be insulated from the station ground RS Minimum 50 feet prefer 100 ft.
Mine power cable Ia Ib Safety ground Ic 37 59 * R RS RF RM To all portable equipment in the mine R Sized to limit ground Fault current to 25-50 amperes.
*4–24 Volts 60 hz to circulate 5–6 amps. continuously and hold 37 relay contacts closed. Loss of pilot or ground wires de-energizes 37 to trip supply breaker instantly.
Some systems use different frequency and electronic detection.
Safety ground < 5 Ω Safety ground Z = < 4 Ω Pilot Pilot Fault VM < 100 volts (Equipment frame to ground) = FIGURE 7.14 Typical system grounding for mining or other hazardous applications.
 2006 by Taylor & Francis Group, LLC.
its impedance not to exceed 4 V. A pilot conductor is also carried in the supply cable with a monitoring system to assure continuity of this ground. For a ground fault to frame at the portable equipment, 25 A current, flowing over the 4 V safety ground wire would produce a maximum of 100 V across the operator. A very fast, sensitive relay is used to detect a ground fault and instantly trip off this feeder, without concern for fault location. With high hazard potentials, safety concerns override selectivity and continuity of ser-vice. All essential loads, such as lighting, fans, and vital support services, are fed from normal feeders from the substation.
7.7 LOW-IMPEDANCE GROUNDING The low-impedance-grounding limits line-to-ground fault currents to approxi-mately 50 to 600 A primary. It is used to limit the fault current, yet permit selective protective relaying by magnitude differences in fault current by the power system impedances. There are also cost advantages because line-to-neutral equipment insulation can be used, for the unfaulted phase voltages are not increased significantly by the ground faults.
Most typically, this type of grounding is accomplished by a reactor or resistor in the system neutral (Figure 7.15). In a distribution station it would be in the neutral of the delta–wye supply transformer. Several generator units that are connected to a common bus may be grounded in this manner. The zero-sequence network for this is also shown in Figure 7.15.
ZS ZS N0 3Z Zero sequence 50 G/51 G Z 3I0 I0 Fault FIGURE 7.15 Low-impedance grounding with impedance in the system neutral.
 2006 by Taylor & Francis Group, LLC.
When a delta- connecte d tran sformer exists, or a system -neutral is unavail-able , this type of ground ing can be accompl ished either by a shunt connection o f a wye-gr ounded– delta transf ormer or by a zigzag transf ormer. The wye-ground ed–del ta transform er could be appl ied only for ground ing purpos es and not for tran smitting power. Th e ground ing would b e as just indicated and shown in Figur e 7.15.
The zigzag tran sformer is illus trated in Figure 7.16 . Basically, this unit consi sts of three 1:1 ratio transf ormers interc onnected to p ass zero-sequ ence curr ent o nly. With the transform er polarities show n and because Ia0 ¼ I b0 ¼ I c0 ¼ I 0, zero-se quence curr ent can flow, but positive- and nega-tive-s equenc e currents cannot becau se Ia1 6¼ I c1 6¼ I b1 and I a2 6¼ I b2 6¼ I c2. The imp edance o f the zero -sequence path is the leakage im pedance o f the tra ns-former XT. With a line-to- neutral voltage of 1 pu, the v oltage across each win ding is 0.866 pu . Th e zigzag transform er ground ing is reactance, as the tran sformer resistanc e is very low. If the zigz ag XT is too low for the desi red faul t limiting, a resist or (or reactor ) can be added as show n.
7.7.1 EXAMPLE : TYPICAL LOW-RESISTANCE NEUTRAL REACTOR GROUNDING Th e ground ing reactor in the typical system of Figur e 7 .17 is to be applied to limi t the maxim um line-to- ground fault current to 4 00 A primary. For con-veni ence a 20 MV A base is used for the calcul ations. From Equation A 4.1-4: Power system Optional registor R I0 I0 I0 N0 V0 XT XT F + I0 3I0 CT I0 I0 Ia0 Ia0 Ib0 Ib0 Ic0 Ic0 Zero sequence a b c 3R (optional) FIGURE 7.16 Low-impedance system grounding with a zigzag grounding transformer.
 2006 by Taylor & Francis Group, LLC.
Source: X1 ¼ X2 ¼ MVABase MAVSC ¼ 20 3200 ¼ j0:00625 pu: (7:36) Transformer: XT ¼ j0:052 pu: (7:37) Total: X1 ¼ X2 ¼ j(0:0063 þ 0:052) ¼ j0:0583 pu: (7:38) Total: X0 ¼ j(0:052 þ 3X) pu: (7:39) For a 400 A primary fault: I1 ¼ I2 ¼ I0 ¼ 400 3 ¼ 133:33 A at 13:8 kV, (7:40) IBase ¼ 20,000 ﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃﬃ 3  13:8 p ¼ 836:74 A, (7:41) I1 ¼ I2 ¼ I0 ¼ 133:33 836:74 ¼ 0:159 pu, (7:42) X1 þ X2 þ X0 ¼ j(0:1685 þ 3X), (7:43) 0:159 ¼ j1:0 j(0:1685 þ 3X) , (7:44) Source 3200 MVA X, R CT F Feeders 20 MVA 115:13.8 kV 13.8 kV x = 5.2% 3f Short circuit FIGURE 7.17 Typical example of low-impedance grounding.
 2006 by Taylor & Francis Group, LLC.
X ¼ 2:036 pu ¼ 13 :82 (2: 036) 20 ¼ 19 : 38 V at 1 3:8 kV (see Equat ion 2:17) : (7 :45) 7.7.2 EXAMPLE : TYPICAL LOW-RESISTANCE NEUTRAL RESISTANCE GROUNDING Th e ground ing resistor is to be appl ied in the typical system of Figur e 7.17 to limi t the maximum line-to- ground fault current to 400 A pri mary. As for the previ ous exam ple, X1 ¼ X2 ¼ j0.0583, but with a resist or, Z0 ¼ 3R þ j 0:052 pu : In addi tion, as befor e, 400 A for a line-to- ground fault represents an I1 ¼ I 2 ¼ I 0 of 0.159 pu from Eq uation 7.4 2. Th us, I1 ¼ I2 ¼ I0 ¼ 0:159ﬀ? ¼ j1:0 3R þ j0:1685 : (7:46) This is best solved by the sum of the squares, so rearranging yields 3R þ j0:1685 ¼ j1:0 0:159ﬀ? , (3R)2 þ (0:1685)2 ¼ (6:29)2, R ¼ 2:09 pu ¼ 13:82(2:09) 20 ¼ 19:91 V at 13:8 kV: (7:47) Comparing the values 19.38 (see Equation 7.45) for a reactor and 19.91 (see Equation 7.47) for a resistor shows that in many cases with resistor grounding, the angle can be ignored and the resistor can be added arithmetically, rather than vectorally. This simplifies the calculations, generally with little error.
Thus, from a practical standpoint, where the resistor value is large compared with the system reactance or impedance, its value can be calculated directly as R ¼ VLN I ¼ 13,800 ﬃﬃﬃ 3 p  400 ¼ 19:92 V: (7:48) 7.8 SOLID (EFFECTIVE) GROUNDING Effective grounding is defined by ANSI=IEEE standards (IEEE 100) when the power system constants are  2006 by Taylor & Francis Group, LLC.
X0 X1 % 3: 0 and R0 X1 % 1:0, (7 : 49) where X0 and R0 are the zero-se quence reactan ce and resist ance and X1 the positive- sequence reacta nce of the power system . Pract ically, this ini dcates that there can be no impeda nce between system neutral and ground; hence, these systems are solidl y ground ed. Usu ally, this is accompl ished by connecting the neutral of the wye windi ngs of the power transf ormer(s) to the station ground mat and ground . In the diag rams this would be shown as in Figur e 7.15 or Figure 7.17, with X , R omitted. As a result the ground -fault current s can vary consi d-erably, from very small curr ents to current s greater than the three-phase -fault value. The magnitudes depend o n the power system configur ation and con-stants, loca tion of the fault, and the fault resistanc e, which may or may not be significant. Becaus e the current level can vary with the fault loca tion, it becom es easier to locate the fault and selective ly isolate the trouble area by prot ective relays. The various techniq ues used are covered in the vario us chapter s on equipment prot ection. The CTs shown in the ground ed neutral in Figure 7.15 through Figure 7.1 7 are used to operate time–over current relays that are set sensitive ly and with time to coord inate with the various lines, feed ers, and so on, relays that they ‘‘over reach.’’ Hen ce, this serves as b ackup—‘‘last reso rt’’ protectio n for ground faul ts aroun d the area s that are n ot properly cleare d by their primary and assoc iated backup protectio n.
7.8.1 EXAMPLE: SOLID GROUNDING Assume that the transformer bank of the system of Figure 7.17 is solidly grounded ( X, R ¼ 0). For a fault at F, X1 ¼ X2 ¼ j0.0583 pu (see Equat ion 7.38) and X0 ¼ j0.052 pu, which are all on a 20 MVA 13.8 kV base. Thus, X1 þ X2 þ X0 ¼ j0.1685 pu and I1 ¼ I2 ¼ I0 ¼ j1:0 j0:1685 ¼ 5:934 pu ¼ 4965:8 A at 13:8 kV, (7:50) Ia ¼ 3I0 ¼ 17:8 pu, ¼ 14,897:8 A fault current at 13:8 kV: (7:51) This is more than 37 times larger than the 400 A low-impedance grounded example.
For a three-phase fault at F: I1 ¼ j1:0 j:0583 ¼ 17:17 pu, ¼ 14,364:6 A at 13:8 kV: (7:52)  2006 by Taylor & Francis Group, LLC.
Th us, the ground -fault curr ent is lar ger than the current for a three- phase fault.
Th e difference in this examp le is sma ll because the sourc e is quite large com pared with the supply transf ormer. If the source impeda nce was larger, the two faul t current s would be lower, but the ground fault would be at a larg er percent age of the three-phase fault.
Figure 7.17 is a typical distributio n transf ormer that is connec ted to a very lar ge power system source. Thus, relat ively the source impeda nce is very low com pared to the distribut ion transf ormer. For a three- phase fault on the bus I3f ¼ 1 X1 pu, (7 :53) Ifg ¼ 1 (2X 1 þ X0 ) pu, where X1 ¼ X2 : (7 :54) If the source impeda nce is negl ected, then X0 ¼ X1 ¼ X2 and I3 f ¼ I fg ¼ 1 X1 pu : If the source impedance is include d, then X1 and X2 are grea ter than X0 and If g is greater than I 3f , as in the foregoi ng exampl e (see Equat ion 7.51 and Eq uation 7.52 ).
If X0 is g reater than X1, X2 as will occur for faults out on the feed ers, becau se line X0 is gener ally about 3–3.5 X1, then I fg ¼ is les s than I 3f: With the possibi lity of very low ground fault curr ents out on long rural or urban feed ers that are difficul t or imposs ible to isolate, solid ground ing of the distri bution tra nsformers is recommend ed to provi de as much ground fault curr ent as possi ble for detect ion by the relays.
7.8.2 GROUND DETECTION ON SOLID-G ROUNDED S YSTEMS Fau lt current at any given location on solidl y ground ed systems will vary with faul t loca tion, such that overcurr ent protectio n gener ally can be appl ied. This is in cont rast with ungrou nded and high-impe dance ground ed syst ems for which the current level does not vary sign ificantly over the networ k.
Thus, zero-se quence voltage is used as a ref erence for ground direction al unit s and is obtained with wye-gr ounded– broke n-delta voltage transfo rmers in Figur e 7.5, for a solid phase - a-ground fault where Vag ¼ 0, then from Eq uation 7.9  2006 by Taylor & Francis Group, LLC.
Vpg ¼ 3V0 ¼ Vbg þ Vcg ¼ 1  30  þ 1  150  ¼ j1 pu: (7 : 55) Thus, the max imum 3V0 for a solid fault is VLN , whe reas for the un grounded system it is 3VLN .
7.9 FERRORESONANCE IN THREE-PHASE POWER SYSTEMS Ferroresonanc e now appea rs to b e occurring more frequent ly in powe r sys-tems, especially in distri bution system s. Thus, a review is in order because it relates to power syst em ground ing. This is a comple x n onlinear phenomeno n occasion ed by the system capac itance reso nating wi th the nonlinea r magnet -izing (excit ing) reac tance of connecte d transf ormer(s) . It is char acterize d by sustained, bu t vari able, overv oltages with very irregular wave-f orms and appreciabl e harmonics. The mag nitudes are suffic ient to dam age the equi p-ment connec ted.
A detailed discussion of this phenom enon is beyond our scope ; theref ore, the intent is to pres ent a brief overview of typical possi bilities that can lead to potential hazards. The possibi lity of ferror esonance with voltage transf ormers in ungrou nded powe r system s h as been o utlined in Section 7.4.
It source-g rounde d distribut ion systems, it is gener ally practiced to con-nect the load transf ormers with their prima ries ungrou nded. A typical system is show n in Figur e 7.18a. Of ten, the distribut ion circuit is overh ead, with fuse cutout or sing le-phas e disco nnect swit ches on the pole. From this point , cable is run under ground to a pad-mo unted transf ormer near the utiliza tion point.
Several possibi lities exis t in these circui ts for ferroresona nce at light load or no load on the secondary.
In Figure 7.18b, energizing phase a before phases b and c provides a path for current flow, as indicated by the arrows. The nonlinear exciting reactance of the transformers is in series with the system capacitance to ground. With the common delta primary, transformers ab and ac are energized at 0.577-rated voltage, so that exciting current or, if energized at or near the zero point on the voltage wave, magnetizing inrush currents flow. With residual flux in the transformer core, this can result in a large current. At the end of the half-wave the transformer core drops out of saturation, but a trapped charge or voltage is left on the cable capacitance. During the following half-cycle the polarity of the source voltage and trapped charge of the cable capacitance are the same and can force the core into saturation in the opposite direction.
As the core goes in and out of saturation, in either a random or a periodic manner, high overvoltages appear between the phases and phase-to-ground.
These can be on the order of 5 pu or higher. When a second phase is energized, the overvoltages can continue and may become larger. Energiz-ing the third phase eliminates the single-phase condition and usually the ferroresonance.
 2006 by Taylor & Francis Group, LLC.
Source Fuse cutouts or single φ switches (a) Cog Cog Cog Distribution system - generally 4 wire multi-grounded overhead Cable frequently underground with simple conductor shielded cable φ φ capacitance small & infinite XC compared to Cog Distribution transformer alternates: undergrounded wye primary or ungrounded T.
c No or very light load.
b a Vag Vbg Vcg Vc (b) (c) Vb c c b b a a Open Open Or if primary is ungrounded wye.
Or if primary is ungrounded wye.
Va Vc Vb c c b b a a FIGURE 7.18 Ferroresonance possibilities with ungrounded transformers connected to grounded power system: (a) typical distribution system; (b) ferroresonance current paths when one phase (phase a) is energized before the other phases, or if two phases are opened by fuse, breaker, or switch operation; (c) ferroresonance current paths when one phase (phase a) opens by a blown fuse, broken conductor, defective breaker or switch.
 2006 by Taylor & Francis Group, LLC.
Similar ly, the capac itance-t o-ground and exci ting reac tances have the possibility of being in reso nance for a broken fuse , broken conduc tor, and so on, where one phase is open as illustr ated in Figure 7.18c.
To limit the voltage on the open phase to about 1.25 pu or less, XC Xe  K, (7:56) where XC is the equivalent capacitive reactance per phase and Xe is the equivalent exciting reactance. K has been indicated to be 40, although few others think that it should be in the range of 5–10. In terms of the system, Equation 7.56 can be expressed as XC kVA 105 kV2 (Ie) ^K: (7:57) From this it can be observed that, in general, ferroresonance is more prone to occur 1. With smaller-sized transformers. Ferroresonance can occur in small transformers in 25 kV and 35 kV systems, resulting from the internal capacitance of the transformer and the transformer exciting reactance.
2. At higher voltages, of about 15 kV and above.
3. With long cable runs or circuits with high capacitance.
For single-conductor cables with shields, the typical capacitance values are about 0.25–0.75 (average 0.5) mF=mi, in comparison to the open-wire line values of 0.01 mF=mi. Thus, the capacitive reactance of underground cables is only about 2% of the capacitive reactance of an overhead circuit.
Whereas the probability of ferroresonance is low for systems operating at 15 kV or less, examples have been reported of ferroresonance in 15 kV systems with long cable runs. It is more probable in systems of 25 kV and 35 kV that are using cable. It is generally unlikely to occur if the primary windings are grounded-wye or grounded-tee, especially if the transformers are three, independent single-phase units or of the three-phase triplex type, where there is no magnetic coupling or negligible coupling between the phase windings, and with single-conductor shielded cable, where the interphase capacitances are very large. However, ferroresonance can occur with  2006 by Taylor & Francis Group, LLC.
ground ed-wye transf ormers, as show n in Figur e 7.19, either through the interp hase capacitanc e on a long lin e, or three-conduc tor cabl e, or through ung rounded shunt capac itor banks.
It can also occur when four - and fiv e-legged core transf ormer banks (Fig ure 7.20) are used. There is magnet ic and capaciti ve coupling betwee n the three phase s. This magnet ic coupling betwee n the phases with the phase-to- ground capaciti ve reacta nce on the open ph ases provi des a series -parallel Source Vag Vcg Vbg Cab Cbc Cac c c c Open Open c a b No or very light load on secondary Ungrounded wye or delta capacitor bank Interphase capacitance of line or cable Three 1φ or 3φ triplex transformer FIGURE 7.19 Ferroresonance possibilities with grounded transformers resulting from interphase capacitance on long circuits or with ungrounded shunt capacitor banks.
a b c a b c Four-legged core Five-legged core FIGURE 7.20 Three-phase transformer banks with four- and five-legged cores pro-vide magnetic and capacitive coupling paths between the three phases that can contribute to ferroresonance.
 2006 by Taylor & Francis Group, LLC.
circuit that can reso nate in a nonlinea r man ner. The magnitu de of the overvoltage s repor ted for this type is < 2.5 pu, in contras t with 5 pu; and higher for the ungrou nded transf ormers .
7.9.1 GENERAL SUMMARY FOR FERRORESONANCE FOR DISTRIBUTION SYSTEMS There is far from an exact science , so the foregoi ng discussion is very gener al.
In prac tice, there are many circuits with very little capac itive reacta nce or extremely high- capaciti ve reac tances, relative to the exciting reacta nces, that ferroresona nce and high volt ages will no t occur when one or two conduc tors are open. Also, resistiv e load on the secon dary of the transf ormers , on the order of 5%–15 % of the transf ormer rating , shoul d prevent fer roresona nce.
Wher e ferroresona nce may occur with u ngrounded tran sformers that are supplied by cable, possi ble solutions are three-phase switching or swit ching closer or at the bank. Both of these can be expens ive or impra ctica l in many applications. Onl y switchi ng with load can help, but, ho wever, may not always be practical and does not preve nt the blown -fuse or broken -conduct or problems that could occur at light load. The applica tion of tran sformers with grounded pri maries and minimum interp hase coupl ing general ly shoul d pro-vide a solu tion.
7.9.2 FERRORESONANCE AT HIGH V OLTAGES Ferroresonanc e is not limited to d istribution , but can occur almost anyw here in the power system. As an example, sustai ned 60 and 20 Hz ferror esona nce has been exper ienced in a para llel 13 km 500 k V line whe re one end of each line connec ts witho ut a breaker to separ ate 750 MVA ground ed wye–d elta tertiary auto transform er banks. This rando mly occur red in the line when it was de-e nergize d b y openi ng the 5 00 kV breaker at one end and the auto -transformer secon dary 230 kV brea ker at the othe r end, with the p arallel line still ener gized. Th e fer roresona nce circuit is the 500 kV line capac itive reactance to ground and the excitin g reactance of the 500 kV auto transfo rmer winding to ground . The mutual coupl ings betwee n the two lines, which are on the same tower , provide the voltage s for this phenomeno n. Th e tertiar y was essentially unloaded, so the solution to avoid future problems was to load down the tertiary. Calculations indicated that about 590 kW was supplied to the ferroresonant circuit from the energized line and that about an additional 250 kW by the 28 kV tertiary was sufficient to damp the oscillations.
Ferroresonance can occur between line capacitance and line shunt reactors after a long line is de-energ ized. This is show n in Figure 7.21 for a 500 kV line. Phase b has severe ferroresonance, whereas the other two phases ‘‘ring’’ as the trapped energy is dissipated.
Another case is show n in Figur e 7.2 2. Th is was ferror esonance that occurred between the voltage transformers inductance and the breaker-grading  2006 by Taylor & Francis Group, LLC.
capacitors when a section of a 345 kV ring bus was opened before the closing of line-sectionalizing switches to reconnect the line to the bus. Overvoltage on phase c lasted 15 min until the sectionalizing switches were closed. Some 4 months later this VT failed. Secondary resistance was added to the VT sec-ondaries during switching operations to prevent this problem.
7.10 SAFETY GROUNDING Power stations and substations for either utilities or industrial plants are built on ground mats. These are carefully designed to provide minimum voltage drops across mat in all directions (step and touch potentials) and minimum impedance between mat and true earth or remote ground (ground potential rise). The primary aim is to reduce and minimize electric shock potentials for personnel safety. These designs are a specialized field and are beyond our scope of discussion. Standard IEEE 80 is the basic guide for this area.
All equipment frames within the ground-mat area in these stations must be solidly bonded to the mat. This includes all exposed metallic parts of relays, relay switchboards, fences, secondary wiring, and so on. Thus, all secondary circuits from the CTs and VTs are grounded. There should be only one ground in the circuit, and the general practice favors grounding at the switchboard or relay house. Multiple grounds may short-out relay(s) and prevent proper clearing of a fault, and may cause secondary wiring damage. A ground in the yard and another in the switch-house place the secondary wiring in parallel with the ground mat, so that part of the heavy fault current can directly flow in the secondary winding to either damage related facilities or cause a misopera-tion. Only one ground in the circuit is sufficient to minimize any electrostatic potential.
3I0 Va Vb Vc FIGURE 7.21 Ferroresonance on a de-energized 500 kV line between the line cap-acitance and line reactors.
Va Vb Vc FIGURE 7.22 Ferroresonance on a de-energized section of a 345 kV ring bus between the voltage transformer inductances and the breaker-grading capacitors.
 2006 by Taylor & Francis Group, LLC.
If any equi pment cannot be prope rly ground ed, it should be careful ly isolated from all contact with the conce rned personnel . Special care must be taken for equipme nt that is associa ted with both the station and the remote ground (trans fer potential ). Comm unication channe ls can fall into this cat -egory and are discusse d in greater detail in Chapte r 13.
Elec tromagnet ic inducti on should be minimized by design wi th the sta -tion. Two ground s are require d to reduce this hazard; agai n, the techniq ue is discussed in Cha pter 13. In areas invol ving electri cal equipmen t where a ground mat is n ot possibl e or prac tical, safety must be care fully exam ined.
The funda mentals of the problem are illustr ated in Figur e 7.23. Al though many diverse factors are involved , it appears that the average or reasonable resistanc e of a h uman being is from 1000 to 2000 V foot-to-f oot and 500 to 1000 foot -to-arm, and these limit s are gener al. RF can be made small by a low-impedan ce ground wire (fou rth wire or third wire in a single phase ) that is effective ly and adequate ly connec ted to ground with minimum impedan ce.
RM can be mad e large by high insu lation to ground (nonwet ) and by avoiding moist earth or possibl e contact with metall ic surface s, such as water pipe s that are connec ted to ground . In addi tion, sensit ive and fast ground protect ion is helpful .
An appl ication of this is in system ground ing for mines (see Section 7.6, Figure 7.14). In the home front, the ground wire system has been used, but the modern approach is now to make RE approach infinity through double insulation and other techniques, thus making ground faults more improbable.
Equipment frame RE Electric supply RF RM Ground Safe When RF When RF o Worst o & RM ∞ ∞ & RM FIGURE 7.23 Basic fundamentals of safety grounding.
 2006 by Taylor & Francis Group, LLC.
7.11 GROUNDING SUMMARY AND RECOMMENDATIONS A summary of the various grounding methods with suggested recommenda-tions is given in Table 7.2. One column is for industrial and station service electrical systems for large generators in utility power systems. The other column is for all other parts of utility systems. As indicated, there are always TABLE 7.2 Types of System Grounding and General Recommendations Types Approximate Fault current Primary Amperes Industrial and Utility Station Service Systems Utility Transmission Subtransmission Distribution General comments Ungrounded Very low Not generally recommended but used for high-service continuity Not recommended 1. Faults easy to detect but difficult to selectively locate 2. Fault current low, minimum damage 3. High potential of transient overvoltages 4. Ferroresonance and neutral VT inversion possible 5. Fault maintenance important High-resistance 1–10 Recommended for high-service continuity Not recommended 1. Same as above 2. Fault current low, low damage 3. Transient overvoltage limited to 2.5 VLN Low-impedance 50–600 Recommendeda Not recommended 1. Easier to detect and locate faults selectively Effective-solid Low to very high Recommendeda Recommended 1. Easy to detect and selectively locate faults.
aUp to 1000 V, solid grounding; 1000 V–15 kV, low-impedance grounding; above 15 kV solid grounding.
 2006 by Taylor & Francis Group, LLC.
many factor s that influe nce the ground ing choi ce, theref ore, any reco m-mendations can be change d with very valid logic. Thus, the recomm endations in Table 7.2 are a guide. Altho ugh they reflect the personal opinions of the author, they also generally reflect actual practice in the United States.
For utility systems, only solid grounding is recommended. The logic here is that many distribution circuits extend through public areas and can be fairly long, with taps, branches, and so on. Thus, although the line-to-ground fault at the substation bus will be greater than the three-phase fault, this reverses quickly, as the high-zero-sequence impedance soon becomes predominate.
These lower fault currents for faults out on the feeders, along with the probability of high earth-contact resistance at the lower voltages, often makes ground-fault detection very difficult if not impossible. These currents are quite hazardous because of the involvement of presence of the public. Any fault-limiting by neutral impedance tends to increase significantly the diffi-culty of detecting light faults out on the feeders.
BIBLIOGRAPHY See Bibliography at the end of Chapter 1 for additional information.
Cottrell, R.G. and Niebahn, W.D., An analysis of potential ferroresonance at 138 kV distribution substations, McGraw-Edison’s The Line, 80=2 pp. 9–12, 17–18.
Forster, R.S. and Beard, L.R., Solving the ferroresonance problem, Transmission Distribution, December 1984, pp. 44, 46, 48.
Gleason, L.L., Neutral inversion of a single potential transformer connected to ground on an isolated delta system, AIEE Trans., 70, P. 1, 1951, pp. 103–111.
Hopkinson, R.H., Ferroresonant overvoltage control based on TNA tests on three-phase delta-wye transformer banks, IEEE Trans., PAS-86, No. 10, October 1967, pp. 1258–1265.
Hopkinson, R.H., Ferroresonant overvoltage control based on TNA tests on three-phase wye-delta transformer banks, IEEE Trans., PAS-87, No. 2, February 1965, pp. 352–361.
IEEE Green Book, Standard 142–1982, Recommended Practice for Grounding of Industrial and Commercial Power Systems, IEEE Service Center.
IEEE Standard 80, Guide for Safety in AC Substation Grounding, IEEE Service Center.
Locke, P., Check your ferroresonance concepts at 34 kV, Transmission Distribution, April 1978, pp. 32–34, 39.
Price, E.D., Voltage transformer ferroresonance in transmission substations, Texas A&M University 30th Annual Protection Relay Engineers Conference, April 25–27, 1977.
Rudenberg, R., Transient Performance of Electric Power Systems. MIT Press, Cambridge, MA, 1969.
Smith, D.R., Swanson, S.R., and Bout, J.D., Overvoltages with remotely-switched cable fed grounded wye–wye transformer. IEEE Trans., PAS-75, September– October 1975, pp. 1843–1853.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
8 Generator Protection/Intertie Protection for Distributed Generation 8.1 INTRODUCTION The nature o f generation syst ems, the loca tions where they are connec ted to the power grid, g eneration ownersh ip, and oversigh t of generat ion facilities have changed dramatic ally over the last 10 years. The evol ution that h as occurred in these areas was introdu ced in Chapte r 1. These change s h ave not altered the basic requirements needed to provide good protection for the generator units themselves. These changes, however, have had a significant effect on the range of the size of generators that are connected to and operated in parallel with power systems. Many small units are currently connected to power systems than in the past. Protection requirements need to relate to the value of the equipment protected. As such, protection requirements for large units differ from those for smaller units. Furthermore, the location in the power system at which a generator is connected can create site-specific hazards to the generator as well as to the power system to which it is connected. The information provided in this chapter covers protection requirements for generators in general and for special protection that may be required in some instances at the point of generator=power system inter-connection.
8.1.1 HISTORICAL PERSPECTIVES When the electric power industry first developed at the turn of the twentieth century, it was characterized by small companies that operated small gener-ators in municipal areas. As the industry quickly grew and evolved, it became clear that its nature was monopolistic in character. Consequently, states formed commissions to provide the required regulations. Subsequently, util-ities combined to form large financial holding companies. Because of the large size of these holding companies and the broad geographical territory that was served by the utilities, which were controlled by individual  2006 by Taylor & Francis Group, LLC.
holding companies, the effectiveness of the state regulatory bodies began to break down. As a result, the federal government became involved in the electric power regulatory process. As a result of unfair manipulation of the electric power market, the large interstate holding companies were forced to divest their holdings. This resulted in the formation of small electric utility companies serving specific geographic areas. Around this time in the 1930s, what is now known as the Federal Energy Regulatory Commission (FERC) was formed for the purpose of regulating interstate electric markets. State commissions were given the responsibility of regulating the various utilities that operated within their borders. This basic structure remained in place until the 1970s. During this period, the power industry was made up mainly of investor-owned utility companies. These utilities sold power generation, transmission, and ancillary services as a bundled product at cost-based rates. States had jurisdiction over retail rates, rate design, and prudence reviews. Regulation for wholesale rates and interstate transmission existed at the federal level. Reliability compliance was voluntary and largely encour-aged by peer pressure. The industry itself formed the National Electric Reliability Council (NERC) to perform reliability oversight. Not-for-profit utilities, such as municipal-owned power systems and cooperatives were usually regulated by city or local governmental agencies.
In the above environment, the nature of generating plants evolved into large base-load units designed to take advantage of economies of scale.
Generator units installed in the 1960–1980 period typically ranged from 400 to 1200 MVA. Smaller units were usually installed throughout the systems, particularly connected to subtransmission systems, to help serve load during peak load conditions. It was customary to connect the larger units to the high-voltage bulk power transmission system through a high voltage switchyard located at the generating plant.
Since 1978, legislation to promote the deregulation of the power industry has been passed. The main force behind this movement was the desire to create greater efficiency in the industry through the forces of competition.
Many felt that a cost-based rate system allowed utilities to expand in a manner that best served their self-interests rather than overall industry efficiency.
Deregulation was also felt to be a means to promote the leveling of varying rates that were charged for electricity at different locations throughout the country and as a means to promote the use of technological advances. In 1978, Federal legislation was passed requiring the utilities to purchase power from entities owning cogenerators and generators that utilized renewable-type fuel as a source of energy. In 1992, legislation was passed that allowed generating companies to be exempted from regulation and opened up access to the nation’s transmission and distribution systems to any such company.
Since 1992, federal restructuring efforts, combined with actions taken at the state level, have completely changed the structure of the electric utility industry in many states. Restructuring has not been uniform across the  2006 by Taylor & Francis Group, LLC.
country as som e states have been reluct ant to embrac e the new conce pts promoted. Th is reluct ance has been caused by a general apprehens ion about the wor king of compet ition in the electric power indus try and by disa dvan-tages that such restructu ring may produc e in states that enjoy relative ly low electric rates. Probl ems that have been experienced by som e of the sta tes that have pioneered the com petition moveme nt, such as California , have re-inforced such appre hension.
Curre ntly, the restructu ring effort of the elect ric u tility industr y is in a state of evolu tion. Cha nges are made on a trial-a nd-error basis with successf ul systems becom ing models for other syst ems. A cle ar tre nd, howev er, h as emerged for the creation of an industr y in which gener ation is unregula ted with overs ight to help assure that all partic ipants operate on a level play ing field. Market ing of ele ctricity is likewis e becom ing unregu lated. Trans mis-sion and distri bution remain s regulated with a trend toward the format ion of large-scale entit ies in the transmis sion area known as Region al Trans mission Owners (R TOs). Ove rsight for the ele ctric markets and the regulated uti lities is provided by federal and state agencies , inde penden t syst em operator s, and independe nt rel iability counci ls. There is little doubt that additional changes will evolve in the fut ure. Ass urance of the relia bility of the powe r systems remains a significa nt issu e at this moment. Th e change s that have occurred to date have impacted the type s of generat ion placed in service and the man ner in which they are connecte d to the power grid. This, in turn, has created some new hazar ds to both the g enerators and the suppl y system for which prot ective systems need to be applied. For the purpose of further disc ussion in this text, generators will be classified as bulk p ower generat ors (BPG) and distributed generators (DG).
8.1.2 B ULK P OWER GENERATORS BPG are synchronous machines that interconnect into the bulk power transmis-sion system. Such generators are typically above 20 MVA in size and usually range in the 100 to 1200 MVA size. These generators are often located in power plants that may house one or more generating units. The geographic locations of bulk power plants are selected on the basis of factors such as proximity to fuel supply and load centers, availability of a suitable cooling source, and restrictions related to environmental concerns and public acceptance. Most such generating plants are steam plants fueled by coal, oil, gas, and uranium. Bulk power hydro plants are limited to availability of large-scale hydropower. Typical hydro-driven generators are shown in Figure 8.1. These hydrounits have vertical shafts. Steam turbine driven generators have horizontal shafts.
BPG are usually connected to the power system through a high-voltage switchyard located at the plant location. Some smaller bulk power units may tap into a bulk power transmission line, thus effectively creating a three-terminal line.
 2006 by Taylor & Francis Group, LLC.
8.1.3 DISTRIBUTED GENERATORS Distributed generators are made up of induction and synchronous machines.
An induction generator is simply an induction motor driven above sync-hronous speed by a prime mover. Induction generators require a source of excitation, which is typically obtained from the power system to which it is connected. Loss of the power source to the circuit to which an induction generator is connected, therefore, will normally cause the generator to shut down, as its source of excitation is lost. Continued operation of an induction generator is possible after the source to its connected line is removed, however, only if a source of excitation, such as a capacitor bank, exists on the line to which the induction generator remains connected. To sustain operation in a self-excitation state, the amount of excitation, and load that remains isolated with the induction generator must fall within a suitable range.
There are many different types of distributed generation systems along with a variety of ways in which they are connected to the power system.
Generators located at industrial plants may be connected to the plant’s elec-trical system electrically at a distance from the point of electrical delivery to the associated industrial complex. Industrial generators may be cogenerators or FIGURE 8.1 Four 100 MVA, 13.8 kV vertical-shaft hydrogenerators. The hydraulic turbines (not shown) are located on the floor below. (Courtesy of Seattle City Light.)  2006 by Taylor & Francis Group, LLC.
backup generators. Cogenerators operate off waste energy produced as part of the industrial process. Backup generators are installed for reliability purposes to maintain service to critical processes in the event of the loss of utility power source. Contractual agreement may allow the industry to operate the backup generator in parallel with the utility source and may in turn allow the industry to sell energy back to the utility.
Other types of distributed generation are powered from a variety of sources such as wind, solar, hydro, biomas, geothermal, urban waste, and conventional fossil fuel. The sizes of such units can also vary from very small single-phase units rated at several kVA to larger units exceeding 100 MVA.
Larger distributed generators are usually connected to a subtransmission system. Distributed generators connected to distribution systems are usually limited to units of about 10–15 MVA in size.
8.1.4 POTENTIAL PROBLEMS BPG and DG share many common hazards. Therefore, protection require-ments are similar. Smaller generators, common among DG, warrant less sophisticated protection, however, as their cost is significantly less than large units.
Generator hazards and problems are as follows: A. Internal faults 1. Primary and backup phase or ground faults in the stator and asso-ciated areas 2. Ground faults in the rotor and loss-of-field excitation B. System disturbances and operational hazards 1. Loss of prime-mover; generator motoring (32) 2. Overexcitation: volts or hertz protection (24) 3. Inadvertent energization: nonsynchronized connection (67) 4. Unbalanced currents: negative sequence (46); breaker pole flash-over (61) 5. Thermal overload (49) 6. Off-frequency operation for large steam turbines 7. Uncleared system faults: backup distance (21); voltage controlled time overcurrent (50V) 8. Overvoltage (59) 9. Loss of synchronism: out of step 10. Subsynchronous oscillations 11. Loss of voltage transformer signal to relaying or voltage regulator 12. Generator breaker failure In the case of DG, additional protection is required at the location where the generator is interconnected to the system. The interconnection location is  2006 by Taylor & Francis Group, LLC.
com monly referred to as the po int of common coupl ing (PCC ). In this text, this protect ion is referr ed to as the distribut ed generation intertie protect ion.
Th e intertie protectio n protects the utilit y system , to which the generat or is connec ted, from harm caused by the gener ating facil ity. Th is prot ection also serv es to protect the generat or from events that may origina te on the utility powe r system . Faci lities at the PCC will typi cally consist of protect ion to preve nt islanded o peration of the DG and part of the utility syst em, to assure that (1) the gener ator does not cause voltage and frequenc y on the u tility syst em to be outside the acce ptable limits, (2) the generator trips for requi red faul ts on the interti e line, and (3) faults on the distribut ed generat or system are cle ared by the PCC brea ker rather than by interrupting devi ces located o n the utili ty power syst em. The int ertie protectio n is usual ly applied at the PCC loca tion, however , in som e cases, it may be locate d elsewhere within the facil ity of the owne r of the DG . In either case, the interti e protect ion, along with the propos ed set tings, require the appro val of the assoc iated utilit y and proba bly of other overs ight entit ies. The u tility will also usual ly requi re tes t docum entation to assur e that the intertie protectio n is properl y construc ted, set , and maint ained, as the relia bility and safety of its system are at sta ke.
8.2 GENERATOR CONNECTIONS AND OVERVIEW OF TYPICAL PROTECTION So me common connections for gener ators are as follows: 1. Direct connec ted (one or several ), each thr ough a circui t brea ker to a common bus, as illustrated in Figure 8.2. Usually they are wye-grounded through impedance, but may be undergrounded, or are delta-connected. They may be connected to a grounded power system or to the power system through a delta-connected transformer.
Typical protect ion for DG is show n in Figur e 8.3. Fo r such gener-ators under- and overvoltage as well as under- and overfrequency Bus Gen Gen Gen To system Auxiliaries FIGURE 8.2 Direct-connected generator units (one or more) to a common system bus.
 2006 by Taylor & Francis Group, LLC.
relays are applied for disconnecting the power sources from the utility.
A separate transfer trip channel from the utility to the distributed unit may be required to assure that the unit is not connected when the utility recloses to restore service. This is important where the DG may be islanded and able to supply the utility loads in the island.
2. Unit connected, in which the generator is connected directly to an associated power transformer without a circuit breaker in between, as shown in Figure 8.4. This is the common connection for the large BPG in the utilities. Most generators are wye-connected, with a few delta-connected. These can either be a single generator or two separate gener-ators (cross-compound) that are supplied by a common prime-mover system. Cross-compound generators may have the separate units directly connected together to a single transformer, or connected to separate secondary delta windings of a three-winding power transformer. Gener-ators are also connected to the power system through autotransformers.
46 24 51G Gen R 87 VTs #50/51 *27/59 *81/U, 81/o * 52 To system 32 40 51 v FIGURE 8.3 Typical protection for a direct-connected generator. (*) Dotted relays are optional except 29=57 under- or overvoltage and 81 under- or overvoltage mandatory for nonutility generators connected to a utility; (#50) not always applicable.
Gen Transformer To system Unit auxiliaries Bus FIGURE 8.4 Unit-connected generator.
 2006 by Taylor & Francis Group, LLC.
A typical illus tration of protect ion for the unit-connec ted generat or is show n in Figur e 8. 5. Th e funct ion and protectio n of thes e and othe r prot ective unit s that can be applied on g enerators are describ ed in the fol lowing sections.
The indi vidual protectio n units shown in Figur e 8.3 and Figure 8.5 may be separ ate relays or may be comb ined in various com binations. Th e multifu nc-tion digi tal (m icroprocess or) relays provide many functi ons in a single pack-age along with digi tal fault recording, self-c hecking, and so on.
8.3 STATOR PHASE-FAULT PROTECTION FOR ALL SIZE GENERATORS Ph ase faults seldom occur, but whe n they do, large fault curr ents can flow. As indi cated in Chapte r 6, the best protectio n is different ial (87) ; conse quent ly, this type is recommend ed for all gener ators, excep t po ssibly for sma ll units o f 1 MVA and less. This provides sensitive protectio n to phase faul ts, but may not provide ground fault protect ion, depend ing on the type of ground ing used, as cover ed in Chapte r 7. Th e fundame ntals of differ ential protect ion are outl ined in Chapte r 6.
GEN.
50/51 61 46 Transformer Bus 32 or 67 40 87 % 24 59 81 VTs 78 21 or 51V Distribution transformer 59G 50/51 Grounding resistor or alternate resonant grounding Optional 59D or 59 Option location for unit service CT's 87 TG 87 UAT 4.16 kV Unit service bus Unit auxiliary transformer UAT Optional subharmonic injection 27 52 FIGURE 8.5 Typical protection for a unit generator and for large generators in utility systems.
 2006 by Taylor & Francis Group, LLC.
8.3.1 DIFFERENTIAL P ROTECTION (87) FOR SMALL KVA (MVA) GENERATORS The preferr ed method for small units is shown in Figure 8.6. The limitation is the abili ty to pass the two conduc tors thro ugh the window or opening of the CT. Typic al openi ng diameters are about 4–8 in. However, whe re this is possible, high-sen sitivity , high- speed protectio n is obtaine d, and CT perform -ance does not have to be matched, for there is only one involved per phase.
The flux sum mation CT ratio (comm only 50:5) is independe nt of generat or load current. Typic al sensitiviti es in the order of 5 A p rimary current can be obtained. This provides protect ion for both phase - and ground -fault currents as long as the fault level for faults within the differ ential zone is greater than the sensitivity .
This scheme does not provide protect ion to the connections from the flux summation CT to the gener ator brea ker, unless the CT is on the bus side of the breaker and the gener ator neutral side leads are carrie d to that point. Th is is seldom practical , so other protectio n mus t be provi ded for this area between the flux sum mation CT and the breaker. In g eneral, thi s schem e (see Figure 8.6) is more sensit ive as long as the generator CT ratio is greater than 150:5 to 200:5. If the flux summati on CT is not applicable and different ial protect ion is desired, the schem e of Figure 8.7 can be used.
8.3.2 MULTI-CT DIFFERENTIAL PROTECTION (87) FOR ALL SIZE GENERATORS The basi c prin ciples of this protect ion were covered in Sect ion 6.2. It is widely used to provide fast and very sensi tive prot ection to the generat or and associated circuits . The 87 relays are connecte d to two sets of current transformer s; one set in the neutral leads, the other in the line side. For a b c * * * Generator Grounded as desired *50 For the 87G function FIGURE 8.6 Differential protection for small generator units with flux summation current transformers and an instantaneous overcurrent (50 relay).
 2006 by Taylor & Francis Group, LLC.
Generator RC R R (a) (b) OP OP OP R R R R RC a b c a b c Ia Ia Ib Ic IA RC RC IC IA – IB IB – IC IC – IA R OP OP OP R R R R R IB Ib Ic Ia Ib Ic IA – IB = Ia IB – IC = Ib IC –IA = IC Ia = IA – IB Ib = IB – IC Ic = IC – IA FIGURE 8.7 Typical differential (87) connections for the protection of wye- and delta-connected generators: (a) wye-connected generator; (b) delta-connected generator.
 2006 by Taylor & Francis Group, LLC.
generators with assoc iated breakers, the line-side CTs are usual ly associa ted with the breaker, as show n in Figure 8.2 and Figur e 8.3.
For unit generat ors the line-s ide CTs are usually quite clos e to the generator, basical ly at the generat or termi nals. Typical connec tions for the three-phase units are shown in Figure 8.7 for both wye - and delta-conne cted generators.
If current transf ormers are availa ble at each end of the windings for the delta-conne cted gener ators of Figure 8.7 b, the dif ferential relays can be applied for windi ng protectio n. The connec tions would be similar to those shown in Figur e 8.7a. Howeve r, this woul d not provi de protectio n for the juncti on points or the phase circuits that are wi thin the prot ection zone (see Figure 8.7b).
Usu ally, the different ial CTs have the same ratio, and they shoul d preferably be of the same type and manufac ture to mi nimize mism atch errors for externa l faults. This is possi ble for the unit g enerators of Figure 8.4 and Figure 8.5, but difficult for thos e of Figur e 8.2 and Figure 8.3, whe re the CTs in the neutral are one type and those assoc iated with the brea ker are another type. It is prefera ble not to connect any othe r equi pment in the differ ential circui t and to keep the lea d burde n as low as possi ble.
Generally, the impeda nce of the restra int winding of differ ential relays is low. All this contribute s to a tot ally low-burden and increas ed perform ance margins for the CTs.
The application recommend ations permit the use of sensit ive generat or differentia l relays with low perc entage charact eristics, typicall y 10%–2 5% for the fixed percent age type s and the equival ent or lower for the variable types.
Relay sensit ivities (pickup current ) are near 0.14–0.18 A for the 10% and variable percent age type s and about 0.50 A for the 25% type s. The operating time should be fast to open the breaker( s), remove the field, and initiate reduction of the pri me-mover input. Unfortunat ely, the flux in the machine continues to supply the fault for several secon ds (abou t 8–16 sec), so instant -aneous de-energ ization of generator faults is not po ssible.
Probl ems with magnet izing inr ush gener ally are not severe because the voltage on the machin e is developed gradually, and the gener ator is carefully synchr onized to the powe r syst em. Howeve r, the differ ential relays should have good im munity to avoid incorrect opera tion on an externa l fault that sign ificantly lower s the voltage , whi ch reco vers when the fault is cleared. This can cause a ‘‘recovery inrush.’’ This is not applicable to those units that are subject to ener gizing a transf ormer or powe r system at full voltage (black start).
Cross-compound generators have two units, generally connected to a common power transformer. For these units a separate differential relay is applied for each generator unit connected (see Figure 8.7a).
Split-winding generators, where the two winding halves are available with CTs in one of the h alves (Figure 8.8), can be protect ed with tw o separate  2006 by Taylor & Francis Group, LLC.
dif ferentials. By com paring one windin g h alf against the total, as shown, prot ection for shorted turns and op en-circui ted windings is possibl e. Th is is dif ficult or imp ossible for convention al relayi ng until the fault devel ops into the othe r phase s or the ground . Where a 2:1 CT ratio is not availab le, auxi liary CTs can be used.
8.3.3 HIGH-I MPEDANCE VOLTAGE DIFFERENTIAL P ROTECTION FOR GENERATORS Th e high-impe dance voltage type of different ial protectio n scheme can be appl ied as an alter native to the current differ ential type describ ed. Th e relays are connecte d betwee n phase and neut ral leads of the parallel ed CTs.
Fo r externa l faul ts, the voltage across the relay will be low , becau se the curr ent circulates between the two set s of CTs (see Figure 8 .7). For intern al faul ts, the fault curr ents must pass through the exciting branc h and high-impedance relay of each CT, so that the CTs are saturated for most faults, Rc a b c Rc Rc Ia Ib Ic Ia Ib Ic Ia Ib Ic Ia Ib Ic Ia Ib Ic Ia Ib Ic 0.5Ia 0.5Ib 0.5Ic Generator Rc 2 R R op R R op R R op R R R R op R R op FIGURE 8.8 Typical differential (87) connections for the protection of a split-winding generator.
 2006 by Taylor & Francis Group, LLC.
producing a high v oltage to opera te the rel ay. This prot ection schem e is widely used for bus protectio n and is describ ed further in Chapte r 10. The CT requirements are more or less critical. They should have identical char-acteristics, negligible leakage reactance, and fully distributed secondary windings.
8.3.4 DIRECT-CONNECTED GENERATOR CURRENT DIFFERENTIAL EXAMPLE A 20 MVA generator is connected to a 115 kV power system, as shown in Figure 8.9. The 87 differential relays are connected to the generator neutral and circuit breaker CTs. On a 20 MVA base, the equivalent system reactance is 20=100(0.2) ¼ 0.04 pu. For this, in an internal three-phase fault at F, the total reactance to the fault is X1 ¼ 0:32  0:14 0:46 ¼ 0:097 pu, (8:1) I30 ¼ 1 0:097 ¼ 10:27 pu at 20 MVA, ¼ 10:27  20,000 ﬃﬃﬃ 3 p  13:8 ¼ 8593:5 A at 13:8 kV, (8:2) Imax load ¼ 20,000 ﬃﬃﬃ 3 p  13:8 ¼ 836:74 A at 13:8 kV: (8:3) Selecting 1000:5 CTs (Rc ¼ 200) Imax load ¼ 4.18 A secondary. With this CT ratio, I30 ¼ 42.96 A, in the 87 relay-operating coil. This is many multiples of the typical pickup of about 0.4 A for positive and fast operation.
Generator 20 MVA 13.8 kV Xd  = 0.32 20 MVA 13.8/115 kV XT = 10% X1 = X2 = 0.2 pu on 100 MVA F Equivalent system FIGURE 8.9 Example of an ungrounded generator connected to a utility through wye–delta transformer with a ground resistor to limit the ground fault to about 400 A at 13.8 kV.
 2006 by Taylor & Francis Group, LLC.
If the three- phase fault occur red before the gener ator was synchroni zed to the power syst em, I30 ¼ 1 0: 32 ¼ 3 :13 pu ¼ 2614 : 8 A at 13 : 8 kV, ¼ 13 : 1 A through the 87 op erating coil : (8 :4) Onc e agai n, mul tiples of pick up are neede d for good operation.
The transf ormer of Figure 8.7 is g rounded on the gener ator side through a 19 V resistor. This limi ts the phase -to-gr ound faults to just over 400 A. Fo r an intern al ground fault at F, I0g ¼ 400 200 ¼ 2: 0 A thr ough the opera ting coil: (8 :5) With the 87 phase relays set to opera te at 0.4 A, the solid ground fault of 2.0 A is five time s the relay picku p. Thus, ground fault protectio n is provi ded, but shoul d be suppl emented with 50N=51N overc urrent relays connecte d in the ground ed neutral.
8.3.5 PHASE PROTECTION FOR SMALL GENERATORS T HAT DO NOT USE DIFFERENTIALS Wher e sma ll powe r sourc es are connec ted to a large system, protect ion for phase faults or ref lection in the ac circui ts of these small sources can be obta ined from instantane ous overc urrent (50) or time–over current (51) relays.
Th ese are connec ted in the interc onnecting phases to opera te on fault currents suppl ied by the large system. Becaus e these relays are nondirec tional, they mus t b e coord inated with upstrea m devi ces for which the sma ll generat ors can suppl y fault current. This cont ribution may not exis t for some powe r sourc es: they usually exist only for a short time for induc tion generat ors (see next paragraph) or are relatively small for synchronous generators. In addition, the current supplied by synchronous generators will decrease with time, from subt ransien t, to transi ent, to synchr onous, as illustr ated in Figure 4.6c.
Induction generators need external sources for excitation. When a fault occurs and reduces the voltage, they generally provide a very short-time contribution to faults, as do induction motors (see Figure 4.6d). If they are islanded with other induction and synchronous machines, it is possible that the system can supply necessary excitation for the induction generator to continue to supply a fault.
Ground relays may also be used if the large system can supply ground fault current. This is dealt with further under the section on ground protection.
This protection is not possible to operate if the small generator is ungrounded and if it is not connected to the large system.
 2006 by Taylor & Francis Group, LLC.
8.3.6 UNIT GENERATOR C URRENT DIFFERENTIAL (87) E XAMPLE FOR P HASE P ROTECTION Consider the unit-connected generator tied to a 345 kV power system as shown in Figure 8.10. For a three-phase fault on the 18 kV bus at F1, the positive-sequence network is shown and the total reactance to the fault is calculated as X1F1 ¼ (0 :515 ) (0 :485) 0: 131  0: 124 0: 255 ¼ 0: 064 pu : (8 : 6) Gen.
(a) (b) Transformer Unit auxiliaries transformer 160 MVA 18:345 kV 15% 345 kV System 15 MVA 18:2.4 kV 2.4 kV V = 1.0 pu .515 .131 3.124= .064 pu .255 = .485 .15 X1F = X2F 100 160 + Unit service bus Positive sequence network .21  100 160 .131 pu = .094pu Reactance value on 100 MVA base l1G = 8% F1 N1 F1 I1F xd  XT XS I1S F2 160 MVA 18 kV xd  = x2 = .21 pu x1 = x2 = 3% x0 = 6% .03 pu on 100 MVA FIGURE 8.10 Typical example of a unit generator (same system as Figure 7.11).
 2006 by Taylor & Francis Group, LLC.
Th ese values are per unit on a 100 MVA base. The v alues in parenthe ses defi ne current distri bution on either side of the fault. For a solid three-p hase faul t, I1F1 ¼ Ia F1 ¼ 1 0: 064 ¼ 15 : 70 pu, (8 :7) I1 pu ¼ 100 : 000 ﬃﬃﬃ 3 p  18 ¼ 3,207 : 5 A at 18 kV, (8 :8) I1F1 ¼ IaF1 ¼ 15:7  3207 : 5 ¼ 50,357 :3 A at 18kV : (8 :9) Th e max imum load on the unit is Imax load ¼ 160,000 ﬃﬃﬃ 3 p  10 ¼ 5, 132 A at 18 kV : (8 :10) From this max imum load , a current transform er ratio of either 5500: 5 or 600 0:5 could be used. The lowest ratio is preferr ed for increas ed sensit ivity, so suppos e that 5500:5 (1100:1) is used. This give s a ful l-load secon dary curr ent of 5132 =11 00 or 4.67 A.
The three-phase secondary fault current is I1F ¼ IaF1 ¼ 50,357 1,100 ¼ 45:78 A sec: (8:11) If the fault F1 is inside the 87 d ifferential zone (see Figur e 8.5 and Figure 8.1 0) this 45.78 A would flow thr ough the op erating coil. This is man y multiples of the differential relay pickup current for positive and fast oper-ation.
For the external fault F1 as shown, the currents through the restraining windings of the differential relay would only be the contribution from the generator, which is I1F1gen ¼ 50,357:3  0:485 1,100 ¼ 22:2 A sec: (8:12) This would be the internal and total fault current if a three-phase fault occurred before the units were synchronized to the 345 kV system. For these cases the fault current can be calculated alternatively as  2006 by Taylor & Francis Group, LLC.
I1F1 gen ¼ 1: 0 0: 131 ¼ 7: 62 pu, ¼ 7: 62  3207 :5 ¼ 24 ; 438 : 11 A at 18 kV, ¼ 24 ; 438 : 1 1,100 ¼ 22 : 2 A sec : (8 : 13) 8.4 UNIT TRANSFORMER PHASE-FAULT DIFFERENTIAL PROTECTION (87TG) Furthermor e, differentia l protect ion is reco mmende d and is show n as 87TG in Figure 8.5. Be cause ther e is no breaker betwee n the generat or and the transformer , this different ial is connecte d to include the generat or, for both the units mus t be tripped for either transf ormer or generat or faults. Th is provides added gener ator protect ion. Thus, for gener ator phase faults , 87 and 87TG op erate in para llel. In large gener ator units, an additional differ en-tial 87T is sometim es connec ted aroun d the transfo rmer. Thus, two prima ry protectiv e systems are provided both for the gener ator, as shown, and for the transformer (only one 87 TG show n). The connec tions and relays for trans-formers are discusse d in Chapter 9.
In Figure 8.5, the high-si de CTs on the unit auxiliary tra nsformer should be include d in the 8 7TG different ial, so that faults in the unit auxiliary transformer (U AT) and 4.16 kV system are external. Alte rnatively , low-s ide unit auxiliary transf ormer CTs coul d be used so that the UAT is within the 87TG protectio n zone. The same alternat ives exis t at the location where an added (and reco mmende d) 87UAT dif ferential protectio n is applied .
It is import ant to recogn ize that includi ng the UAT in either the 87T G or 87T zones usual ly does not provide good or adequa te p rotection for the transform er. This can b e demo nstrated by consi dering a solid three-phase fault on the low 4.16 k V side of this bank or at F2 in Figur e 8.10.
For this fault the total positive-sequence reactance of the system and the transformer is X1F2 ¼ 0:064 þ 0:08  100 15 ¼ 0:064 þ 0:533 ¼ 0:597 pu, (8:14) I1F2 ¼ IaF2 ¼ 1:0 0:597 ¼ 1:675 pu, ¼ 1:675  3207:5 ¼ 5372:7 A at 18 kV: (8:15) In the overall differential, the equivalent CT ratio will be basically close to 1100:1, therefore, with this ratio, the fault F2 will be 5372.7=1,100 ¼ 4.88 A secondary. The transformer differential relays are less sensitive because they  2006 by Taylor & Francis Group, LLC.
mus t be appl ied to different type s and ratio CTs , avoi d opera tion of magnet -izing inr ush, and so on. Fo r mos t relays, this 4.88 A is proba bly above its min imum pick up, but the low value of fault provi des very low multipl es of pick up and margi nal sensit ivity.
This illus trates and emphasizes that a separat e transf ormer dif ferential relay is recommend ed for the unit auxiliary transform er(s), as shown in Figure 8.5 . For this application, the max imum transf ormer curr ent would be IUAT max load ¼ 15,000 ﬃﬃﬃ 3 p  18 ¼ 481 :13 A at 18 kV: (8 :16) Th us, a CT ratio of 500:5 could be used for 87UAT , rather than the equival ent 110 0:1 ratio required for 87TG. With an equi valent 500:5 (100:1), fault F2 would provi de an opera ting coil current of 5,372.7 =100 ¼ 53.7 3, a good margin for fast and sensitive sta tion tra nsformer fault protect ion. The 87UAT relays mus t als o shut do wn the generat or and open the 345 kV brea ker.
For gener ators connec ted as show n in Figur e 8.2, the unit auxiliary trans-former (s) are connecte d to the gener ator bus, usually either with or without a brea ker to the bus. A separate different ial can be used for the transf ormer, or witho ut a high-si de brea ker, include in a bus-tra nsform er different ial.
Pressu re relays, discusse d in Chapter 9, are recommend ed for all trans-former s. These supplem ent dif ferential protect ion, bu t can opera te only for faul ts inside the transf ormer tank.
8.5 PHASE-FAULT BACKUP PROTECTION (51V) OR (21) Ba ckup prot ection for the generato r and connecte d system can b e provided by a voltage -contro lled or voltage -restrai nt time-ove rcurren t relay (51V ) or by phase distanc e relays (21) . These two types are in wide use, with 5 1V gener ally applied to med ium and smaller generat ors, and 21V for larg e-unit gener ators.
8.5.1 VOLTAGE -CONTROLLED OR V OLTAGE -RESTRAINT T IME–O VERCURRENT (51V) B ACKUP P ROTECTION Th is is a nondi rectional relay; ther efore, it can be connec ted to CTs at the termi nal as in Figur e 8.3 or at the neutral end as in Figure 8.5 . Voltage is from the generator voltage transformers (VTs) and is used to prevent the time-overcurrent unit from operating, until a fault decreases the voltage.
Generators are normally operated close to the knee of their saturation curve. The synchronous reactance-governing load, Xd(sat) is a lower value than Xd(unsat) for faults that reduce the voltage at the generator. Thus, the sustained three-phase fault current is less than the maximum-load current, as long as the voltage regulator does not increase the sustained fault-reduced voltage.
 2006 by Taylor & Francis Group, LLC.
The voltage -contro lled type preve nts the overcurrent un it from operating until the fault reduces the v oltage to a specifi c value, typicall y about 80% of normal. The voltage -restrai nt type change s the time–over current pickup to decrease with decreasi ng voltage . Both allow the overc urrent unit to opera te at current s belo w the normal voltage of maximum load. Thus, sustai ned three-phase current belo w full load can be detected.
The voltage -contro lled type with an adju stable fixed pickup, typicall y 50% of rated current , is easier to set and coord inate with othe r relays. On the other hand, the voltage -restrai nt type is less susce ptible to unwa nted operations on moto r-starting current s and system swings . Howeve r, the short-time voltage d epression cause d by these probably would not resu lt in the time–over current opera tion.
Gen erally, the 51V overcurrent unit is connecte d to one phase with a phase-to-pha se voltage for three-p hase fault prot ection. A negat ive-seq uence (46) relay provi des prot ection for unbal anced faults . Th e 51V must be time -coordina ted with any system relays it can overreac h.
8.5.2 PHASE-DISTANCE (21) BACKUP PROTECTION On large generators, especially the unit types, phase-fault backup is usually provided by phase-distance units (21). When connected to CTs on the neutral side, as in Figure 8.5, and set through the g enerator into the syst em, backup is provided for both the generator and the system. When using a three-phase type 21 relay, the phase shift of the transformer does not affect the reach, as it does for single-phase-type units. Voltage is obtained from the VTs at the generator terminals.
For distance relays, the location of the CTs determines the directional sensing, whereas distance is measured from the location of the VTs. Thus, if CTs at the generator leads were used, backup could be provided only for the system or for the generator, but not both, depending on the connections. When it is set such that it looks into the system, a fixed timer provides the necessary time delay to coordinate with all the relays its setting overreaches. If it is set such that it looks into the generator, no timer is required.
An alternative connection is to connect the distance relay to CTs and VTs at the generator system bus and set it such that it looks through the unit transformer into the generator. No time delay is required. This provides high-speed backup only for the unit transformer and generator, but not for the connected system.
8.6 NEGATIVE-SEQUENCE CURRENT BACKUP PROTECTION Negative sequence in a generator crosses the air gap and appears in the rotor or field as a double-frequency current. This tends to flow in the surface of the rotor structure, the nonmagnetic wedges, and other lower-impedance areas.
 2006 by Taylor & Francis Group, LLC.
Sev ere overheating and, ultimat ely, the melting of the wedges into the air gap can occur, causing severe damage.
Powe r system s are not comple tely sym metrica l and loads can be unbal-anced so that a sma ll amount of negativ e sequen ce is present during no rmal opera tion. ANSI standar ds permit continuo us I2 currents of 5%–10 % in gener ators and also short -time limits expre ssed as I2 2 t ¼ K, whe re I2 is the integr ated negat ive-sequ ence current flowing for time t in seconds; K is a const ant establish ed by the machin e design . Typic al valu es for synchronous conden sers and olde r tur bine gener ators wer e 30–40, bu t for the very large gener ators K may be as low as 5 –10. Units subj ect to the specified limit and up to 200% of the limit may be damaged, and early inspection is recommend ed.
Fo r units more than 200%, dam age can be expec ted.
Inverse- time–over current un its, opera ting from negativ e-sequenc e curr ent and with a time characteristic adjustable to I2 2 t ¼ K, are recommended for all gener ators. Th is protectio n (46) is show n in Figur e 8.3 and Figur e 8.5. They are set to operate just before the specified machine I2 2 t ¼ K limit is reached. A low-level I2 auxiliary is available, operating typically at about 0.03–0.2 pu I2, for warning continued unbalance.
This protection is a backup primarily for unbalanced system faults that are not adequately cleared; it also backs up the protection for the generator unit and associated equipment.
8.7 STATOR GROUND-FAULT PROTECTION Insulation failure is the major cause of most faults in a generator. They may start as turn-to-turn faults and develop into ground faults, or start as ground faults initially. Thus, ground-fault protection is very important, although fortunately, such faults are relatively rare.
Generator grounding may be one of the three general types.
1. Generator neutral grounded a. Low-impedance (resistor or reactor), normally 50–600 A primary b. High-resistance or resonant, generally 1–10 A primary c. Solid for very small units 2. Generator low-impedance grounded by the connected system, nomin-ally 50–600 A primary 3. Generator and the connected system ungrounded.
Operation of breakers or other disconnecting means can result in category 2 becoming category 3.
Type 1a is widely used for medium and small units and 1b for large bulk power units and critical process industrial generators. Distributed power producers may use all types. Smaller power sources frequently use 1a, 2, or 3, with 1c for some very small sources.
 2006 by Taylor & Francis Group, LLC.
Except for some small generat ors, the zero -sequence reacta nce is sma ller and more variable than the positive- and negativ e-sequenc e values. Thus, solid ground faults will be higher than phase faults. Th e general practice is to limit ground -fault current by resist ance or reac tance in the neutrals of the ground connectio ns. The funda mentals of ground ing have been covered in Chapter 7.
8.7.1 GROUND -FAULT P ROTECTION FOR S INGLE MEDIUM OR S MALL WYE -CONNECTED GENERATORS (TYPE 1 A: SEE F IGURE 8.3 AND FIGURE 8.11) With low-resist ance (or reactor) ground ing, the 87-pha se different ial may provide som e protectio n as was illus trated in the exam ple in Section 8.3.4.
In thes e cases, supplem ental or backup protectio n is provi ded by a time– overcurrent relay 51G in the grounded neutral. Where the dif ferential does not provide prot ection, the 51G is the pri mary ground -fa ult protect ion. The CT primary rating should be about on e-half of the max imum ground -fa ult current with the 51G set at appro ximatel y 0.5 A. Time coord ination is necessar y with other ground relays that may be overreac hed. As an alter native, or supplem ent to 51G, a voltage relay (59G) can be applied . 59G is connecte d inside the delta of a wye (grounded) –delta auxili ary transform er supplie d from VTs connecte d to the gener ator terminals. Sensi tivity of 59G is simi lar to that which can be obta ined with 51G.
Higher sensitivi ty and fast operation for ground faults may be obta ined by an addition al zero -sequence differentia l. One type that is relat ively inde pend-ent of the CT ratios and CT perfo rmance is show n in Figure 8.11. A produc t-type overcurr ent relay, 87GD, operate s on the product of the two curr ents. As a External ground fault Generator 51G 87GD Phase relays b c R 3 3 3 3 3 3 FIGURE 8.11 Ground (zero-sequence) differential protection for a generator using a directional ground–overcurrent relay.
 2006 by Taylor & Francis Group, LLC.
can be seen from the figure, for an externa l fault the relay current s are in opp osition, and the relay does not opera te. Fo r intern al ground faul ts, zero-seque nce from the system reve rses to provide opera tion. One type of relay has a minim um pick up of 0.25 produc t or 0.5 A in each coil. With max imum-opera ting ener gy with the two current s in phase , the relay will operate with highe r current s out of phase + 90 8 and with dif ferent magnitud es as long as the produc t times the cosine of the angl e betwee n the current s is greater than the tap product. If the syst em is not ground ed, the schem e, as shown in Figure 8.1 1, will not operate, because the system does not supply zero-seq uence curr ent to the internal fault. In this case, an auxiliary current transform er can be used to provide internal opera ting ener gy with only one zero-sequ ence sourc e. Th is is discusse d in detail in Sect ion 9.17.
8.7.2 GROUND -FAULT PROTECTION OF MULTIPLE MEDIUM OR SMALL WYE- OR DELTA-CONNECTED GENERATORS (TYPE 2; SEE F IGURE 8.2 AND F IGURE 8.12) When several wye -conn ected gener ators are connecte d to a com mon bus, such as that indicated in Figur e 8.2, it becom es difficul t to sel ectively isolate the fault for minimum system disrupt ion. Whether one or all g enerator neut rals are ground ed similarly , the fault current in the ground ed neut rals is basi cally the same, inde penden t of fault location in the area. That is, for faults in the gener ator-to-b reaker area, on the bus, or in the system just beyond the bus, the fault leve l in the ground ed materia ls is basical ly the same. This is true for any of the ground ing system s.
With low-im pedanc e ground ing and suff icient current to operate the dif ferential relays of the gener ator and bus, prope r minimum isolatio n can be achieved . Then 51G in the ground ed neutrals provides backup or ‘‘last reso rt’’ protectio n, which may be nonselec tive. Another possibility is to apply sensi tive ground direction al relays set such that it looks into the gener ator, at the terminals of the generat ors. Th ese would operate o nly for ground faults withi n the machin e and not respond to faults in the othe r machin es, bus, or the syst em. Moreover , 5 1G in the ground ed neut rals provi des nonselec tive backup . Th is applica tion may be imposs ible or dif ficult with high- impedance ground ing.
Groundi ng only one of the gener ators with an u ngrounded system pro-vide s the liability of opera ting as ungrou nded when that unit is removed from serv ice either man ually or through its protectio n. Suppose only one unit is ground ed, if a ground faul t occurs in that ground ed unit, a 51G relay (as show n in Figure 8.3) will provide protect ion. How ever, if the fault is in one o f the other generators, the grounded generator 51G may operate, but the 51N of the faulted generator would not experience the fault if it is connected to CTs in the neutral side. Thus, multiple grounding of each unit should be used to  2006 by Taylor & Francis Group, LLC.
avoid u ngrounding b y fault tripping or a failure to transf er ground ing on a planned shutdow n of the only ground ed unit.
A good method is to ground the main transf ormer as shown in Figure 8.12, or if this transform er is delta on the generator side , to provi de a separate grounding wye–del ta transform er connecte d to the bus and used only for grounding. It would be sized for the fault-lim iting as required. 51N =50N ground relays connec ted to the terminal -side CTs provide ground protect ion for each unit. 51G in the neutral provid es ground protectio n for the trans-former and bus with backup for the 50N =51N relays.
8.7.3 GROUND -FAULT P ROTECTION FOR UNGROUNDED GENERATORS Ground faults in an ungrou nded system (ty pe 3) are easy to detect , but are impossible to locate by relays. An overvoltage rel ay (59) connecte d acro ss the broken delta of wye– grounded VTs provides 3V0 voltage for a ground fault (see Figure 7.5, Section 7.4.1). This prot ection shoul d be added whe rever the possibility for an ung rounded conditi on exis ts by swit ching or islanding.
8.7.4 GROUND -FAULT P ROTECTION FOR V ERY SMALL , SOLIDLY GROUNDED GENERATORS Ground- fault protectio n is the same as show n in Figure 8.3.
8.7.5 GROUND -FAULT P ROTECTION FOR UNIT-CONNECTED GENERATORS USING HIGH -I MPEDANCE NEUTRAL GROUNDING (TYPE 1 B: SEE F IGURE 8.5) High-resist ance ground ing is widel y used for unit-c onnected gener ators. The resistor, as discusse d in Sect ion 7.5.2, limit s ground faults to about 1 to 10 A primary. At these levels a ground fault in the gener ator will have minimum iron burning to avoid expens ive repa irs. An overvoltage relay (59G) is con-nected acro ss the resist or to respond to the V0 voltage for faults in the Gen 50N/51N 50N/51N 51G Gen FIGURE 8.12 Ground-fault protection for ungrounded generators grounded by the connected system. Other types of protection, such as in Figure 8.3, are not shown.
 2006 by Taylor & Francis Group, LLC.
gener ator and system, up to the delta windings of the unit and station service tran sformers. The example in Section 7.5.3 (see Figur e 7.11) illus trates that, for a solid lin e-to-ground faul t at the generato r ter minals, the voltage across the resist or will be 13 8 V, which is quite d istinct. The 59G relay with pickup valu es from 1 to 16 V provides good sensitivity , prot ecting approximat ely 90%–9 5% of generat or windings. These relays mus t be inse nsitive to third harm onics, which normal ly flow in the neutral in a man ner similar to zero seque nce. As indicated in Sect ion 8.7.1, ground faul t protectio n can also be obta ined by supplyin g a 59G relay from the gener ator voltage transf ormers.
For reso nant-gr ounding systems (see Sect ion 7.5.1, Figur e 7.8), used in a few cases for unit generat ors, a 59G relay shoul d be applied across the ground ing reac tor and thr ough a suitabl e voltage transf ormer if a primary reac tor is used.
With these ground ing syst ems, the sensit ive (59G) relays should be coord inated with the voltage transform er’s pri mary fuses. If this is not possi ble or practical, iden tify that the unit may be trippe d for VT faults.
Altho ugh these faults are quite possib le, the probability is general ly very low.
Coo rdinat ion is als o important in some applica tions to avoid misope ration for ground faults on the high-vol tage side of the power transf ormer. Th is is disc ussed in a later sectio n.
Freque ntly, the voltage transf ormers are wye –wye, b ut open delta-connec ted VTs can also be used for three- phase voltage . With wye –wye VTs, the pri mary wye should be ground ed. Unless the secon dary is requi red for zero -sequence indicati ons, the second ary wye shoul d be ungrou nded and isolat ed. Grounding one of the phase s provides a safety ground . Otherwise, the 59G may operate for secondary VT circui t ground faults, and 59G should be coord inated with the secondary VT fuse s.
Inverse- time instantane ous overcurr ent (50 =51) relays in the resistor secon dary circui t (Figu re 8.5) provid e alter native or backup ground prot ec-tion . Th e secon dary CT ratio is selected to give approximat ely the sam e relay curr ent as that flo wing in the gener ator neut ral for a ground fault. Thus, using Figur e 7 .11 as an example, a CT ratio of 400:5 (80:1) would offer I50=51 ¼ 464 :38 80 ¼ 5: 80 A, (8 :17) whe re the primary fault curr ent in the neutral would be 6.19 A, which would be reflec ted through the distribut ion transf ormer as 464.38 A.
These relays must be set h igher than the maximum unbal ance curr ent that norm ally flows in the neutral cir cuit. Th e idea l valu es are usually les s than 1 A in the generator neutral. Settings for 51 should be 1.5–2 times this unbalance.
The 50 relay provides instantaneous protection, and it must be set above the normal neutral unbalance as well as above the maximum current resulting from primary syst em ground faul ts, whiche ver is greater. Se ction 8.7.2  2006 by Taylor & Francis Group, LLC.
discusses the latter type fault. Typic al 51 settings should be two to thr ee times the maximum .
In some appl ications two 51 relays are used, one to provide backup tripping of the unit, the othe r to initiate brea ker failure relaying (w hen used) associated with the pri mary b reaker, as shown in Figure 8.5, or brea kers if the primary is connecte d to a rin g or breaker- and-half arrangem ent.
8.7.6 A DDED P ROTECTION FOR 100% GENERATOR GROUND PROTECTION WITH HIGH -RESISTANCE GROUNDING As indicated, the 59G overvoltage across the ground ing resistor provides about 90%–9 5% ground protectio n for the generat or windi ngs. Additiona l protectio n is required for ground faults that may occur near the neutral end of the stator windi ng. Sever al methods exis t and are of two basic type s: (1) use o f the thi rd-harmoni c voltage or (2) the injecti on of a subharm onic voltage.
1. Normal operation of gener ators p roduces harmoni cs with the third harmonic, the major on e. Th is harmoni c behaves simi larly to zero -sequence. With the gener ator connecte d to delta or ungrou nded- wye transform ers, the third harmonic cannot pass through the transform er wye-grou nded winding and circul ate in the delta. Thus, it appea rs across the ground resistor or across the broken delta-connected VTs normally used for 3V0 indications. Typical third-harmonic voltages (V180 ) are shown in Figur e 8 .13.
a. One protection scheme connects an undervoltage relay (27) respon-sive to third harmonics in parallel with 59G as shown in Figure 8.5.
Its usual closed contact is in series with a voltage-sensing (59) relay connected to the generator VTs. Typical 59 relay settings are about 90% of normal voltage. In normal operation the 27 relay contacts are opened by the third-harmonic normal voltages, and the super-vising voltage relay 59 contacts are closed. When a ground fault occurs near the generator neutral the third-harmonic voltage is shorted out, or is significantly reduced to dropout the 27 relay, thus closing its contacts. With the supervising 59 contacts closed an indication of generator 60 Hz voltage, a ground fault is indicated.
b. Another scheme applies an overvoltage 59 relay that is responsive to the third harmonics across the broken delta generator VTs. This must be set at a value above the maximum normal third-harmonic voltage.
For the neutral-area ground faults, the third-harmonic voltages will be redistributed and increased at the generator terminals. This scheme may offer limited protection when the normal full-load third-harmonic voltage is high, and time coordination is used to avoid operation for higher third-harmonic voltage during external faults.
 2006 by Taylor & Francis Group, LLC.
c. The third- harmonic voltage at both the neut ral and gener ator ter-minal s can vary consi derably from maximum to min imum load.
Gen erally, the third- harmoni c voltage at maximum load will be at least 50% greater than at minim um load, with variation s of about 2:1 to 5:1. In man y case s the ratio of the neutral -to-termi nal third-harmoni c voltage is reasonably constant with load change s. There-fore, another scheme operate s on the differentia l vo ltage betwee n the two ends of the winding . Ground faults near the neut ral and near the terminal s upset the balance, through the fault reduc ing the third-harmoni c voltage at the faulted end. This provid es operating over-voltage for relay 59D (see Figure 8.5).
All thes e schemes requi re specific data for the third- harmonic voltage s over the opera ting range s of the generat or, for b oth the real and the reactive power, before the relays can be set properl y. One scheme may be more sensit ive for one gener ator, but less sensit ive for othe r gener ators.
1 2 3 1 2 3 4 5 6 7 1 2 3 1 2 3 1 2 3 4 1 2 3 4 4 5 6 7 60 MVA Generator 13.8 kV 165 MVA Generator 13.8 kV Terminal Minimum load Minimum load Minimum load Maximum load Maximum load Maximum load Terminal %V180 Neutral %V180 Neutral %V180 Neutral %V180 %V180 Terminal %V180 180 MVA Generator 16.5 kV FIGURE 8.13 Third-harmonic phase-to-ground voltages measured on three large generators at maximum and minimum loads. Values in percentage of rated machine phase-to-ground voltage. The left and center generators were hydro and the right a thermal unit.
 2006 by Taylor & Francis Group, LLC.
2. The inject ion of subharm onic frequenc y current can be by a separate neutral transf ormer or through the broken-de lta VT connec tion.
Some systems provide codi ng for increas ed secur ity. A ground fault decr eases the generat or capacitanc e to cause an increase in cur-rent for dete ction. These schemes provide the possibi lity of 100% winding protectio n and monitori ng capab ility. Th is neut ral or 100% windi ng ground -fault protect ion is a relat ively new area, so consider able investigati on and stud y are still in p rogress.
8.7.7 HIGH-VOLTAGE GROUND -FAULT C OUPLING C AN P RODUCE V0 IN HIGH -I MPEDANCE-GROUNDING S YSTEMS Ground faults in the pri mary system produc e a voltage in the generator secondary circui t thr ough the prima ry-to-seco ndary capacitanc e of the unit transformer bank. The circui t is show n in Figure 8.14. With sensitive volt age relays (59G) appl ied in high-re sistance systems, this voltage can cause oper-ation. Thus, 59G relays should have a time delay to permi t the prima ry ground relays to cle ar high-si de faults if the coupling voltage is grea ter than the 59G relay pick up.
This can be illus trated with the exampl e of Figur e 8.10. Ass ume that the transformer capacitanc e between the pri mary and secon dary windi ngs (XCT ) is 0.012 mF =phase. Using the valu es of 3R ¼ 5 019 V from Figur e 7.11, the voltage acro ss the ground ing resistor is cal culated as shown in Figure 8.15.
Calculati on of the current s for a phase - a-to-ground fault on the primary 345 kV bus is shown in Figur e 8.15a. Figure 8.15b show s the cal culation for a prima ry V0 fault voltage of 81,467 V, which ref lects through the interwi nding capaci-tance to produc e 1,293 V acro ss the ground ing distribu tion transf ormer pri -mary. With a ratio of 18:240 kV, relay 59G rece ives 17.24 V. This is above the pickup, so the relay would rece ive operating energy until the 345 kV fault is cleared. These high-vol tage faults are usual ly cleared at h igh speed, but 59G should be coordina ted with the max imum backup time.
If resonant ground ing is used for the generat or, the prima ry ground fault may also affect the prot ection system. For the lower-vol tage system , this coupled voltage proba bly will not be sign ificant, as the V0 for prima ry-side faults will be lower than on the EHV systems.
8.7.8 GROUND -FAULT P ROTECTION FOR MULTIDIRECT -CONNECTED GENERATORS USING HIGH -RESISTANCE GROUNDING Where multi ple o perators are connecte d to a common bus, as in Figur e 8.2, or in industria l system s where faults can result in an expensive int erruption of processe s, the high-re sistance ground ing by three distribut ion transf ormers , as discussed in Section 7.5.2, may be used. Groundin g exists independe ntly of the generat ors in service. In the exam ple of Se ction 7.5 .4, Figur e 7.13, 208 V  2006 by Taylor & Francis Group, LLC.
was available to operate relay 59G that was connected across the grounding resistor to provide good fault sensitivity. Because the system is otherwise ungrounded, sensitive 3I0 fault detectors in the various circuits connected to the bus can provide location of the fault.
8.8 MULTIPLE GENERATOR UNITS CONNECTED DIRECTLY TO A TRANSFORMER: GROUNDING AND PROTECTION Most often, these are large tandem or cross-compound units operating from a common steam prime-mover source. The two units may be paralleled and connected to a common delta-unit transformer winding, or each generator Generator Distribution transformer and grounding resistor (a) 3 3 R C A a + Voa Voc + + Vob Voa VOR 3R (b) b c B jXd −jXCT −jXC System distributed capacitance Capacitance between transformer primary and secondary windings Unit transformer FIGURE 8.14 Capacitive coupling through transformer banks for primary-side ground faults: (a) three-phase system diagram; (b) equivalent circuit.
 2006 by Taylor & Francis Group, LLC.
N1 V = 1.0 (.882) (.118) Xd  = .131 X1 = .03 N2 .882 I1 XT = .094 X1 = X2= .225 3 .03 = .026 pu .255 X2 = .026 XT = .094 (a) Per unit on 100 MVA I1 = I2 = I0 = 1.0 .026 + .026 + .037 = 11.17 pu .39 I0 I0 X0 = .06 .61I0 .118 I1 I1 I2 + (.61) (.39) X0 = .094 3 .06= .037 pu .154 Xog Negligible −JX cT 3R −jXc = −j 5019 Ω I0T = 5019 Ω VOR V0a ZOL = (b) IOT = VOR = 106 2 π 60 (.012) −j 221,049 Ohms = = 3R (−jXc) 3R − jXc (5019) (−j5019) I0X0 = 11.17  .037 = .409 pu V0a = .409 345,000 = −j81,467 V 5019 – j5019 = 3549 −458 Ohms −j81,467 .364 Amps at 18 kV = 3549  .364 = 1293 Volts at 18 kV 17.24 Volts on relay 59G 1293 75 2509.5–j223,559 V0a ZOL – jXcT IOT ZOL VOZOL ZOL − jXCT = = = = = 18 kV 240 ratio at 345 kV 3 = FIGURE 8.15 Example of a primary line-to-ground fault producing voltage across the high-impedance grounding system: (a) sequence networks and fault circulation; (b) grounding network and voltage calculation.
 2006 by Taylor & Francis Group, LLC.
may be connec ted to separat e delta wind ings on a three-windi ng-unit tra ns-former . For the first or paralleled connec tion, only one of the generat ors is ground ed, usual ly with high-impe dance ground ing. Th e other unit is lef t ung rounded. Ground faults in either un it will opera te the ground protect ion as disc ussed earli er. The location of the fault will not be indicat ed, because the fault current level is prac tically the same for all fault locations. Both units mus t be shut down , as there is n o brea ker to isolat e the two units.
With the generat ors connec ted to separat e transf ormer wi ndings, each unit mus t be ground ed for ground protectio n. Separ ate generat or p rotection should be appl ied to each gener ator unit. Without brea kers betwee n generat ors and tran sformer, the overa ll tra nsformer differentia l protectio n must be o f the mul tirestrain t type and connecte d as discusse d in Section 9.8.
Each unit shoul d have loss-of -field prot ection (40). Only one negativ e-seque nce (46) and o ne distanc e (21) or three- phase (51V) relay for backup prot ection are necessar y, and they can b e connec ted to either unit. This is based on both units opera ting togethe r all the time. If one unit can be opera ted with the othe r shut down, each unit should have com plete prot ection, as outl ined and sum marized earlier in Figure 8.5.
8.9 FIELD GROUND PROTECTION (64) Ground detection for the exciter and field are important and usually supplied as part of that equipment, rather than applied by the user. However, if they are not supplied, or if additional protection is desired, protective relays are available.
For units with brushes, a relay (64) with a voltage-divider circuit can be connected across the field and the exciter with a sensitive DC-type relay that is connected between bridge network and ground. When a ground occurs in the field of exciter circuits, a voltage appears across the relay to produce operation. To avoid no-operation for a ground fault at a null point, one branch of the bridge includes a nonlinear resistor that changes this blind spot with voltage variations of the field.
Generators with brushless exciters are supplied with a way to drop pilot brushes on slip rings to measure the insulation level of the field on a periodic basis. The insulation of the exciter field is checked continuously. Both these normally provide an alarm for operator action, but can still be used to trip, if desired.
8.10 GENERATOR OFF-LINE PROTECTION All the protection should be examined to see if it is possible to operate during the process of bringing the unit up to the rated speed and voltage to syn-chronize with the power system. For some units, such as steam turbines, this process can include operation at reduced frequencies for several hours. Thus,  2006 by Taylor & Francis Group, LLC.
the protectio n should be active from about one-four th to one-half rated frequenc y and higher. When the relay’ s or instru ment tra nsformer’ s perform -ance is impaired at these low frequenc ies, supplem ental tempor ary protect ion should be provi ded.
8.11 REDUCED OR LOST EXCITATION PROTECTION (40) 8.11.1 L OSS OF EXCITATION PROTECTION WITH DISTANCE (21) R ELAYS Protection to avoid unstabl e operation, potential loss of synchr onism, and possible dam age is im portant and is appl ied for all synchron ous machin es.
Such protect ion is include d in the excitation system supplie d with the ma-chine, but addi tional protectio n is recommend ed to operate independe ntly, as both supplemental and backup protection. Distance relays, as outlined in Chapter 6, are applied for this purpos e.
Normally, the generator field is adjusted so that slightly lagging power is shipped into the system. Figure 8.16 provides an overview of synchronous +jQ Inductive reactive power into system or Capacitive reactive power into machine −jQ Capactive reactance power into system or Inductive reactance power into machine Machine ISyn. Condenser (Overexcited area) IGen lagging IGen leading ISyn. Motor leading (Overexcited) IGen-loss of field (Induction generator) ISyn. Condenser (Underexcited area) ISyn. Motor lagging (Underexcited) −P Real power into machine System I II III IV +P Real power into system FIGURE 8.16 Power and related current diagram for synchronous machines.
 2006 by Taylor & Francis Group, LLC.
mac hine opera tion. Lagging powe r show n in the first quadrant is the no rmal opera ting area. When the exci tation (field) is reduc ed or lost, the curr ent move s into the fourth quadr ant. In this quadrant , the system must supply the missi ng reactive powe r. Sy nchronous gener ators have low or reduc ed stability in this area. If the system can suppl y suff icient induc tive reac tive power witho ut a large voltage drop, the unit may run as an induc tion opera tor.
Oth erwise, synchroni sm is lost. Th is change is not instant aneous, but occurs over a period, depend ing on the unit and connec ted system. If the field was acci dentally trippe d, early ala rm may permi t the opera tor to restor e it and to avoi d a valuabl e and time-con suming shut down and restar t. If the field is not prom ptly restorabl e, the unit shoul d be shut down .
Genera tors have char acteristic s known as capability curves. Typic al curve s are show n in Figur e 8.17a. Tempera ture limit s are prima rily zones, so thes e curves are the designer ’s thermal limit. As overh eating varies with opera tion, three arcs of circles define the limits. In one area of op eration, the limi t is the overh eating in the rotor windings; in anot her, in the sta tor win dings; and in the third, in the stator iro n.
As indicat ed earli er, gener ators shoul d be o perated cautiou sly in the lea ding or negat ive reactive zone. Th e added limi t here is the steady- state sta bility limi t (SSSL). Th is is defined as a circl e arc whe re the offset (center ) and radius are Cente r offset ¼ 1 2 V 2 1 Xd  1 Xs   VA, (8 :18) Radius ¼ 1 2 V 2 1 Xs þ 1 Xd   VA, (8 :19) whe re V is the gener ator line-to- neutral terminal vo ltage, X the total equi va-lent im pedance of the connecte d system, and Xd is the synchronous un satur-ate d reac tance. These are powe r limit s usual ly expresse d in per unit, with Xs and Xd on the generat or base.
This steady- state sta bility curve is typicall y as shown in Figur e 8.17a. It will vary with the generator and the system connecte d, as well as with the volt age. Altho ugh the system and voltage will vary duri ng operation, these are usual ly relative ly small for a given system .
The gener ator excitation syst em has a minim um excita tion limiter (known as the underexci ted reac tive amp ere limit) to prevent the exciter regulator from reducing the field below its set point. This is characteristically set just above the steady-state stability (see Figure 8.17b).
For application of a distance relay, these power curves must be converted to impeda nces for plotting on the R–X axes. This conver sion o f Equation 2.17 and Equat ion 6.7 is  2006 by Taylor & Francis Group, LLC.
Zrelay ¼ kV2Rc MVA Rv Zpusecondary V: (8:20) Rc and Rv are the current and voltage transformer ratios used for the distance relay, respectively. If the plot is made in primary ohms, the Rc=Rv factor Reactive power into system (a) (b) X Ohms −X Ohms Overexcited current lag 0 Underexcited current lead MVAR − Rotor winding limited Minimum excitation limiter Stator winding limited Real power into system MKVA (not per unit) Steady-state stability limit Area of normal operation R Ohms Directional unit when used Capability curves Steady-state stability limit Distance relay settings 0 Minimum excitation limiter Stator end iron limited Reactive power into generator + MVAR FIGURE 8.17 Typical power capability and stability curves for a generator and their conversion to an R–X diagram for (40) relay protection application; (a) capability and stability curves on power axes; (b) power curves transferred to R–X axes with distance-type relay protection.
 2006 by Taylor & Francis Group, LLC.
woul d not b e used. From a valu e of MV A at the angl e indicat ed from the capab ility curve , Equat ion 8.20 conver ts this to ohms . This conver ted valu e is plot ted on the R–X diag ram at that angle. This conver sion is shown in Figure 8.1 7b for both the under excite d capab ility curves and the stabil ity curve . Fo r the stability curve, the conversi on can be made easier if the valu e of Xs and Xd are know n. Th en, the stability circle cent er (offset) from the ori gin is 1=2(Xd  Xs ) and the radius is 1=2(X d þ Xs ). If the plot is in secon dary ohms , Xd and Xs must be in secondary ohms as per Eq uation 8.2 0.
In the R–X diagram of Figure 8 .17b, the origin is at the gener ator termi nals, with Xd plotted below the origin and X s plotted above; also, that part icular increasing o r higher power is indicat ed by a longe r distanc e from the origin in Figure 8.17a, but by the shorter impeda nce vector in Figure 8.1 7b. Thus, in the powe r diagram (Figure 8.17a), safe-ope rating powe r is withi n the capab ility and stability curve s, but outs ide the curves in Figure 8.1 7b. The minimum excitation limiter operate s on a power level lesser than the stability limit.
The normal -operating area is as show n in Figure 8.17b. With reduced exci tation or loss of excita tion, the impeda nce phasor move s slowly as the flu x decrease s into the fourth quadr ant. A distanc e relay (40) enclo sing this area provides a good means of dete cting this condition. Sever al set ting modes are available .
1. For com plete loss of field, the distance rel ay is set as illustr ated by the smaller circle in Figure 8.17b. Th e diameter is the order of Xd, with the upper p art of the circle 50%–7 5% of Xd 0 below the origin. Xd 0 is the transient reactance of the generator. Th e relay operates when the impeda nce vect or moves into this circl e. Ope rating times of about 0.2–0.3 sec are used with a comple te shutdow n of the generator.
2. To detect low excita tion, partial loss, or com plete loss, the diameter is set preferably inside the minimum excitation limiter setting, but out-side the generator capability and stability limit curves. This is shown by the larger-diameter dotted circle. It is not always easy to make this setting as suggested; good judgment and compromise may be neces-sary. A directional unit is required to avoid operation of nearby faults and stable transient swings. Relay (40) operation is below the dashed directional line and within the larger dashed operating circle. Wherever applicable, an undervoltage unit set to drop out between 87% and 80% of normal voltage is used to supervise the relay operation. If the power system can supply reactive power to the generator without a significant drop in voltage, an alarm is set off for possible corrective action, followed by a shutdown trip after a particular time delay. Typical delays used vary with machine and system, but are 10 sec to 1 min.
 2006 by Taylor & Francis Group, LLC.
If the voltage drops below the voltage unit setting, tripping is initiated with operating times about 0.2–0.3 sec.
3. For large, important generator units, a combination of (1) and (2) is used by applying two (40) loss-of-field relays.
8.11.2 LOSS OF EXCITATION PROTECTION WITH A VAR-TYPE RELAY A directional power relay connected to operate on inductive vars from the connected system can be applied to detect loss of excitation. An application is shown in Figure 8.18, where the relay has an 88 characteristic.
Normal synchronous generator operation is kilowatt (kW; MW) power with inductive vars flowing into the connected system. When the generator field is reduced or lost, the system will attempt to supply inductive vars to continue operation as an induction generator. Thus, the generator current will move into the leading area (vars from system) to operate the var relay as shown. A 0.2 sec time delay is recommended to prevent operation on transient conditions.
8.12 GENERATOR PROTECTION FOR SYSTEM DISTURBANCES AND OPERATIONAL HAZARDS In the previous sections the discussion has covered primary protection for faults in the generators and backup protection for uncleared or delayed faults using relays 21, 46, and 51V. Loss of excitation (40) may be caused by a rotor field fault or by inadvertent tripping of the field. In this section problems and protection for other hazards that may be encountered as a result of system disturbances or operator errors are discussed.
Generator thermal capability curves Var loss-of-field Relay operate area 0.75 +P 88 +jQ −jQ –P −0.4 −0.6 IGen lagging IGen leading FIGURE 8.18 Loss of excitation protection with a var-type relay.
 2006 by Taylor & Francis Group, LLC.
8.12.1 L OSS OF P RIME -MOVER : GENERATOR MOTORING (32) If the prime -mover supply is removed while the generat or is connec ted to the powe r system and the field excite d, the powe r syst em will drive the unit as a synchr onous motor. This is particula rly critica l for steam and hydrou nits. Fo r ste am turbine s it causes overh eating and potenti al damage to the tur bine and tur bine blades. Low water flow for the h ydrounits can cause cavitatio n of the blad es of the turbine . Th is can als o occur by clos ing the ste am or water flo w valv es very rapidly during a load-re duction phase or by tripping the tur bine, whi le not correspo nding ly tripping the gener ator b reaker.
Typic al values of reve rse power that are required to spin a gener ator at synchr onous speed with no po wer input in perc entage of the namepl ate kilo watts are Stea m turbine s, conden sing type s 1 %–3% Stea m turbine s, non condensin g types 3þ% Hydr o tur bines 0.2%– 2þ% Diesel engines +25% Gas turbine 50þ% Various detection means are provided as part of the generator and its control, but a supplementary reverse power relay (32) is recommended and is show n in Figure 8.3 and Figure 8.5. Th e power direction al rel ay is connec ted to operate when real power flows into the generator. Typical relay sensitiv-ities with microprocessor relays are as low as 1 mA, which may be required when a generator can operate with partial prime-mover input. The operating time can be approximately 2 sec.
8.12.2 OVEREXCITATION: VOLTS PER HERTZ PROTECTION (24) Generators as well as transformers must not be subject to overvoltage except for short or transient excursions. With normal operation near the knee of the iron saturation curve, small overvoltages result in significant exciting currents in transformers, and excessive flux densities and abnormal flux patterns in generators. These can cause severe and extensive damage.
The field excitation current, at rated output, is greater than that required at no-load, so it is important to reduce the excitation correspondingly as load is reduced. Normally, this is accomplished by the regulating system, but incor-rect voltage signals, loss of VT fuses, or other failures in these systems, can result in high overvoltage.
A particularly dangerous period is during the time when the generator is disconnected from the system and the speed is changed. The generator voltage is proportional to frequency and the magnetic flux, so overvoltage protection should have a constant pickup as a function of the ratio of voltage to frequency, a volts=hertz (24) type. Protection supplementary to that in  2006 by Taylor & Francis Group, LLC.
the generat or control s is sugges ted by using two-leve l vo lts=hert z units. One setting should be about 110% rated voltage to the alarm with a subsequent trip within appro ximately 1 min, the other set at near 120% rated voltage to trip on the order of 6 sec. A separat e VT supply is preferable . The 24 unit is shown in Figure 8.3 and Figur e 8.5.
Ove rvoltage (or under voltage) can also occur whe n a generat or that is connecte d to a distributio n system is islande d with othe r load s. Th is is discussed further in Section 8.1 3.
8.12.3 I NADVERTENT E NERGIZATION : NONSYNCHRONIZED C ONNECTION (67) In recent years, several case s of severe damage of gener ators have resulted from the unit inad vertently connec ted improp erly to the power system. This can occur by incorre ct clos ing of the circuit breaker while the unit is on turning g ear, coasti ng to a stop , at sta ndstill, or by improv er synchr onization.
The normal protect ion may op erate in many cases, but not neces sarily for all possibilities. This is an increas ed danger if some of the protectio n is not available or useful at low frequ encies of start-up or shut down . Be cause the unit or gener ator breaker(s) may be the probl em, it is import ant that the adjacent breakers be opened prom ptly by local break er fai lure or by remote tripping. Addit ional prot ection for this is provided by three-dir ectional, inverse-t ime–overcu rrent units (67), one in each phase, connecte d to opera te for reve rse powe r into the generat or. On the basis of curr ent no rmally flowing out of the gener ator into the power system , the relay charact eristics and connections shoul d provide an operating zone from about 30 8 –60 8 through 180 8 (re verse powe r int o the gener ator) to 210 8 –240 8 lead. Typical pickup should be about 0.5 pu current with 2.0 pu current-operating times of near 0.25 sec. This application replaces motoring protection (32) and is more responsive to the conditions just outlined. The 67 units are shown in Figure 8.5.
8.12.4 BREAKER POLE FLASHOVER (61) Where there is the potential for a pole flashover before synchronizing or after separation from the power system, additional pole disagreement protection is recommended. This condition is likely to occur with no-fault and light-load, so the current can be very low. In one case, a flashover of a 500 kV breaker pole of a 150 mi line, which was open at the remote end, resulted in sufficient charging current to maintain 70% rated voltage at rated speed on the gener-ator. I2 was 12% above the generator’s rated current. This can be cleared only by prompt reduction of the excitation. Local backup and remote tripping of the far end of the line remove the system, but not the generator. Negative-sequence protection may respond, but with long response time, or it may not respond at all.
 2006 by Taylor & Francis Group, LLC.
Sensiti ve protect ion (61) brea ker pole failure (see Figure 8.5) com pares the magnitude leve ls in the three phase s. It operates if one ph ase current is belo w a set value, whi le either of the other tw o is above its set value. Typical sensi tivities provide operation if one phase current is less than 20–60 mA and the other above 4 0–200 mA. These are in the pri mary or high-voltage side o f the unit transf ormer. A 3:1 leve l dif ference with opera ting time s of about 1=2 sec is sugges ted.
Where two h igh-side generato r breakers are used, as in a ring or brea ker and h alf buses, there can b e enough normal unbalance circulat ing in the bus to opera te this sensit ive prot ection. For these applications, the unbal ance oper-ation shoul d be super vised by a zero -sequence vo ltage level detector, or a highe r set ting used.
8.12.5 T HERMAL OVERLOAD (49) Th e generat or control system usually provides prot ection from overloads.
Wher e the generat or has resistanc e temper ature detect ors (RTDs) within the win dings, additional prot ection can be provided by a bridge network relay.
Hig h temper ature in the unit unbalance s the network and the relay o perates.
If RTDs are not avai lable, a replic a-type relay may be applied . Stator curr ent through the relay produces replica temperatures to opera te when they are in excess.
8.12.6 OFF -FREQUENCY OPERATION Steam turbine blades are designed and tune d for efficient opera tion at a rated fre quency rotation. Operatio n with load at different frequenc ies can result in blade resonance and fatigu e dam age in the long blades (18–14 in.) in the turbine low-pressure unit. Typical limits for 50 Hz machines with 18–25 in.
low-pressure unit blades are about 58.8–61.5 Hz for continuous operation, but, between 56 and 58.5 Hz, only 10 min of operation is permitted, that is accumulated over the entire lifetime of the machine. For turbines with 25–44 in. blades, the typical continuous range is between 59.5 and 60.5 Hz, 60 min accumulated lifetime between 58.5 and 59.5, and 10 min accumulated life-time between 56 and 58.5 Hz. For these units underfrequency relays are suggested. One application uses a three-step unit, one set without time delay at 56 Hz, another at 58.4 Hz with a 2 min delay, and the third at 59.4 Hz with a 6 min dela y. IEEE C37 .106 (see Bibliogr aphy) addresse s abnorma l frequency operation and provides details on frequency operating limits as specified by various generator manufacturers. Hydrounits are not subject to damage because of underfrequency as other types of generating systems.
Under normal operation, frequency is held within very tight limits by generator controls. Off-frequency operation can occur upon failure of the generator controls. Under- and overfrequency relaying is applied to provide backup for these controls. A common cause of off-frequency operation is  2006 by Taylor & Francis Group, LLC.
widespread system disturbances during which multiple line tripouts occur and islands are formed within the power system network. Within such islands, a significant mismatch between load and generation is expected to occur. When load in the island exceeds available generation, frequency will decay at a rate that is related to the amount of mismatch. Load shedding schemes are usually applied on power systems as a means to attempt to balance the load and generation within such islands. During such events, it is possible for the frequency to stabilize at low values that fall within areas that can be damaging as described earlier. It is very important that the settings on under-frequency relaying be coordinated with load shedding schemes. Underfre-quency relays should be constantly coordinated for the load shedding schemes to function such that the island can be stabilized. If generation is tripped before complete operation of the load shedding systems, collapse of the island is possible. The recommended settings will characteristically coordinate with most load shedding schemes but this should be analyzed on a case-by-case basis. Overfrequency is usually the result of a sudden loss of load. Overfrequency can also occur due to failure of generator controls or as a result of islanding. Overfrequency operation due to excess power in an island will not cause overheating unless rated power and about 105% voltage are exceeded. Application of overfrequency relaying for turbine blade protection is not critical as generator controls can be usually relied on to run back generator output to achieve the required reduction in frequency. Overfre-quency relaying is sometimes applied as a means to backup generator con-trols, to prevent damage caused by overspeed (as a supplement to mechanical overspeed devices), or as a means to try to balance load and generation in an island when excessive generation exists. Hydrounits are especially inclined to overspeed due to the relatively extended time required to close water inlet gates. Speeds up to 150% of normal are possible on loss of load. Governor action should bring speed back to normal within a few seconds; however, should these controls fail, speeds up to 200% are possible. Overfrequency relaying can be applied to hydrounits to protect against such possible run-away speeds. The settings should be such that they do not interfere with normal governor action. The required settings need to be analyzed on a unit-specific basis.
Applications of over- and underfrequency relaying for distributed gener-ation intertie protection is discussed later in this chapter.
8.12.7 OVERVOLTAGE A major cause of overvoltage is the sudden loss of load. Power equipment involving iron (rotating generators, transformers, and such) operate close to the knee of their saturation curves. Thus, small overvoltages result in large increases in exciting current and cause major damage. Typical permissible overvoltage at no-load are  2006 by Taylor & Francis Group, LLC.
Instant aneous overvoltage settings shoul d be about 106%– 110% of rated volt age to ensur e prom pt removal.
Generators Transformer 105% continuous 110% continuous 110% 30 min 115% 30 min 115% 5 min 120% 5 min 125% 2 min 130% 3 min 8.12.8 L OSS OF S YNCHRONISM : OUT -OF-STEP Fo r many generat ors, being o ut-of-step is a system problem with the elect rical cent er out in the transmis sion area. Once the voltage s of the separate gener-ation sourc es swing 18 08 apar t, reco very is no t possibl e, and therefore, separation must be made. Out-of-step detection and tripping is covered in Cha pter 14. No relaying is normal ly applied at the generat or in thes e case s.
With larger generators and higher-voltage transmission, the system elec-trical center can move into the unit transformer and also into the generator.
For these systems, out-of-step protection at the generator must be added, for none of the other protection can respond adequately. The large circle setting of the loss-of-field unit (40) will operate for swings passing near and at the bus, and within the unit transformer and generator, but can pass out before the (40) relay times out. A sustained out-of-step condition can result in high currents that cause forces in the generator windings and undesired transient shaft torques. It is possible for these torques to be of sufficient magnitude so that they cause the shaft to snap. Pole slipping can also cause excessive overheating and shorting at the ends of the stator core. In addition, out-of-step operation can cause damaging transient forces in the windings of the unit transformer. On account of these reasons, it is essential that whenever it is possible for an out-of-step swing trajectory to travel through the impedance of the unit transformer or the generator itself, that dedicated relaying to detect such a condition, and initiate an immediate trip of the generator be applied. It is difficult to predict the possibility of such a condition with a high level of confidence. Due to this reason, it is recommended that out-of-step relaying be applied to all larger generators. System stability studies should be used as an aid in predicting impedance trajectory that would be expected during an out-of-step event. Data from such studies can also serve as a guide for setting the respective out-of-step relaying. Additional specifics regarding this separate protection are discussed in Chapter 14.
8.12.9 SUBSYNCHRONOUS OSCILLATIONS The application of series compensation in long EHV transmission lines provides increased power transmission and stability but may result in  2006 by Taylor & Francis Group, LLC.
subsynchronous oscillations. This may also occur for a generator connected to a HVDC transmission line.
The natural frequency of a system ( fn) with Xc capacitive reactance and X1 inductive reactance fn ¼ fs Xc X1 , (8:21) where fs is the synchronous or normal system frequency. As Xc is less than X1, fn is subsynchronous. This results in problems in the system, particularly in the generators. The rotor rotating at synchronous frequency turns faster than the magnetic field produced by the subharmonic frequency. This results in a negative-slip and negative-resistance effect, with the generator tending to operate as an induction generator. When fn is close to fs, the slip is small, and the negative resistance is large. If this resistance is greater than the system resistance, the circuit becomes self-excited, and the subsynchronous current magnitudes grow. This can cause overheating in the system. One solution is to use low-resistance pole-face damper windings to reduce the rotor resistance.
Another effect of the subfrequency is to produce oscillating torques in the generator, with additional transient torques occasioned by switching and faults in the system network. There is a danger that these torques may produce rotor damage.
Various measures can be taken to mitigate this, and protective relays have been developed to detect subsynchronous resonance. One type measures torsional motion, and another senses the level of subsynchronous currents in the armature. This is a complex phenomenon and beyond the scope of this book, particularly as it occurs only in a few systems with series capacitance.
8.13 LOSS OF VOLTAGE TRANSFORMER SIGNAL Signals from VTs connected to the output terminals of generators are used to supply associated protective relays and voltage regulating equipment. Two VTs are often used, one supplying the relaying and the other supplying the regulator.
Loss or distortion of these voltage signals can cause problems as follows: 1. Incorrect operation of the related relaying resulting in an unnecessary tripping of the generator 2. Failure of the related protective relaying to operate when required result-ing in possible extensive damage to the generator or associated facilities 3. Improper operation of the voltage regulator, which can result in over excitation and related damage Loss or degradation of the voltage signal can be caused by the opening of a primary or secondary VT fuse, control wiring problems, or poor contact at a VT stab.
 2006 by Taylor & Francis Group, LLC.
Protect ion agai nst the undesire d results of a loss of a VT signal should be provi ded by applying a voltage balance relay (60) . Th e v oltage bala nce relay is supplied with three-ph ase voltage from each of the VTs that are connec ted to the generato r terminals and com pares the ‘‘balanc e’’ betwee n the three-phase voltage s suppl ied from each of the voltage transf ormers . The relay will opera te when the un balance exceed s a valu e determin ed by the setting appl ied to the relay. Ope ration of the voltage balance rel ay shoul d set off an alarm to ale rt person nel of the p roblem. Other reco mmende d actions that an operation of the voltage balance relay shoul d initiat e are as follows: 1. If the probl em lies in the signal suppl ying the voltage regulator, trip the regulator from auto matic to man ual. This action will prevent the regulator from increas ing the exci tation to danger ous leve ls.
2. If the sign al from the relayi ng VT is in trouble, action shoul d b e taken to block opera tion of the rel ated relaying. This can include loss-of-field, reverse power, backup distance, and voltage restraint overcurr ent relays. Su ch action shoul d not be take n if it is p ossible that the alarm might not be prompt ly detect ed.
Th e voltage -balanc e relay should be set as sensit ive as possibl e while min-imiz ing the risk of opera tion for norm al errors and voltage fluctu ations. A set ting of aroun d 15% unbal ance will usual ly satisfy this requireme nt. Pro-vidi ng a setting with maximum possibl e sensit ivity promot es desired per-forman ce when the voltage unbalance is problem atic but not severe. Such sma ller unbalance s can occur as a resu lt of such condi tions as poor cont acts in the wiring of the voltage cir cuitry o r feed back voltage from wye (grou nded)– delta auxi liary transf ormers that are connecte d in the VT secon dary circui ts.
Su ch feed back can act to suppor t voltage on a phase of the voltage circui try beyond a b lown fuse and theref ore significa ntly reduce the degree of unbal-ance expected from the blow n fuse condi tion.
8.14 GENERATOR BREAKER FAILURE Prot ection should be provided for larg er generat ors such that the gener ator is isolated in the event when its breakers fail to open subsequent to receiving a signal to trip. Due to the nature of generator faults and problems, it is not possible to rely on remote relaying to operate in order to provide such isolation. Therefore, a local breaker failure scheme is required for the gener-ator breaker(s).
Local breaker failure is discussed with regard to transmission line brea kers in Chapter 12. The design of local breaker failure schemes for generator breakers is similar to that for line breakers with some additional considerations required. Line breaker failure schemes are typically supervised by overcurrent fault detectors to enhance security of the scheme. In the case  2006 by Taylor & Francis Group, LLC.
of generator faults and problems, sufficient current may not exist to assure that such fault detectors may operate. Trips initiated by ground fault relaying, overexcitation, and underfrequency fall into this category. Consequently, the design of breaker failure schemes for generator breakers needs to include breaker auxiliary ‘‘a’’ contacts in parallel with the fault detector contacts. If sufficient current does not exist to operate the fault detectors, the ‘‘a’’ contacts will provide the required indication for the scheme so that the breaker remains in the closed position. If the generator breaker is an independent pole breaker, ‘‘a’’ contacts from each phase may need to be connected in parallel.
Considerations for the settings for the local breaker failure timer and fault detectors are similar to those for line breakers. The dropout time for the fault detectors should be immune to the effects of DC offset and current transformer saturation as these effects are highly possible for faults near large generators.
8.15 EXCITATION SYSTEM PROTECTION AND LIMITERS Exciters provide the energy to supply generator field excitation. Earlier designs used rotating exciters that provided a DC output for supply to the generator field. Modern units usually utilize static exciters to provide this function. Many older units are retrofitted with static excitation systems when their existing rotating exciters require replacement. The strength of generator field excitation controls the var output of the machine. A weak field results in output vars to be leading, whereas a strong field results in lagging var output.
When operating with the voltage regulator in the automatic mode, the strength of the field is automatically and constantly changed, based on a feedback signal that reflects a system voltage level. With the voltage regulator in manual mode, the excitation level is controlled by a manual set point. Voltage regulators for smaller generators are very diverse and are capable of providing a constant output power factor, voltage level, or var output level.
Generator fields are designed with short-term overload capability. This is important so that the field can be overexcited (forced) for short periods of time to provide high levels of var output to support the power system duringdisturbances that cause voltage to decay. Field forcing can help the power system to ride through such disturbances. Standards require that generator fields be capable of withstanding 125% of normal field voltage for at least 1 min.
8.15.1 FIELD GROUNDS The field of an AC synchronous generator operates as an ungrounded DC system. A single ground on the field does not cause any problem. A second ground, however, causes a portion of the field winding to be shorted, which can result in unbalanced temperatures and damaging vibration.
Protective systems are applied to detect field grounds and deteriorating field insulation. Field ground detection systems are often supplied by the  2006 by Taylor & Francis Group, LLC.
generator manufacturer. Various types of schemes are employed to provide this function. One such scheme connects a separate DC source to the field through a voltage relay. The voltage relay detects any field leakage current to ground. Another scheme employs a voltage divider and a sensitive over-voltage relay between ground and divider midpoint.
As the first ground on the field does not cause a problem, many generator owners elect to alarm, rather than trip, upon operation of the field ground detection system. Upon receipt of the alarm, the generator owner can take the unit out of service at the first convenient opportunity. There is some risk associated with this practice, since, as indicated, damage may occur if a second ground develops before taking the generator out of service. The decision to trip or alarm on operation of the field ground sensing scheme depends on operating considerations and risk tolerance of the owner of the generator. If tripping of the unit can degrade system reliability and operators are available to promptly recognize and respond to alarms, alarm setting may be the best option. For smaller units that are less critical to system reliability and where responses to alarms may be delayed, tripping by field ground protection may be better.
8.15.2 FIELD OVEREXCITATION Overexcitation for the field is provided by the application of a field over-excitation limiter and field overexcitation protection. It should be understood that field overexcitation protection is different from overexcitation protection provided on the generator. Generator overexcitation schemes protect the gen-erator and unit transformer when the volts–hertz ratio is excessively high when generator output voltage is high or during startup, when frequency is below normal. Overexcitation of the field may occur when low system voltages cause the voltage regulator to boost the output level of exciter voltage to high values.
The field maximum excitation limiter and overexcitation protection are basically built into the exciter by the manufacturer. These systems may be designed with inverse or fixed time characteristics. Settings for these devices should protect the field from damage while allowing for full use of desired field capability. Overexcitation protection should be set to operate before field damage can occur. It should be coordinated with the specific overload characteristic of the field or, if this characteristic is not available, with requirements as specified in related generator standards. The overexcitation limiter setting should be set to coordinate with the overexcitation protection setting such that the limiter action will always occur before the tripping action of the protection unit is initiated. When limiter action is initiated, further boosting of the output exciter voltage by the voltage regulator is prevented.
The limiter setting should provide leverage for desired field forcing. Field overload protection is also provided by an overcurrent relay that monitors field current.
 2006 by Taylor & Francis Group, LLC.
8.15.3 F IELD UNDEREXCITATION During periods of high system voltages, the action of voltage regulators may reduce field voltage to an extent that may cause the generator loss-of-field relay to operate or the generator to lose synchronism with the system. A minimum excitation limiter is applied to prevent such occurrences. Limiter action prevents any further reduction of the exciter output voltage by action of the voltage regulator. The minimum excitation limiter should be set such that limiting action occurs before operation of the associated loss-of-field relaying. Correspondingly, loss-of-field relaying is set to operate before the loss of steady-state stability. The m i ni mu m e xc it at io n l im i t e r, h ow ev er , s ho ul d a ll ow f or m ax im um le a d in g p ow er factor generator operation to provide support for the power system during operating conditions when high system voltages need to be constrained.
8.15.4 P RACTICAL CONSIDERATIONS Applications and settings for protection and controls associated with generator excitation systems play an important role in obtaining optimal operation of the generator and the associated power system to which it is connected. In the past, the utility protection engineer was often called upon to provide input into this area, because the utility desired to optimize the var and voltage support, those generators were capable of providing to enhance the operation of the power system. Issues also exist that require coordination between generator protection, and certain protective and limiter devices utilized on the excitation system. The deregulation and separation of ownership of generation from the delivery portion of the industry promote a less coordinated effort in this area. As separate entities, generator owners are inclined to place a high emphasis on self-interests with a focus on the safety of the generator itself and its profitability. Support for the power system can become secondary in this environment. For this reason, it is important that entities responsible for the reliability and proper operation of power systems and related markets address these issues in associated documents re la te d t o s ta nd ar ds , i nt er tie r eq ui re me nt s, a n d m ar ke t s tr uc tu re s. I t is im po rta n t that requirements exist such that larger generators be normally operated with its voltage regulator in the automatic mode. This requirement helps assure prompt var and voltage support for the power system during system disturbances. Such support can act to prevent collapse of the power system due to angular or voltage instability.Assurance that settings thatare applied toexciter controlsare properly coordinated with other protection and control devices is also an important requirement to promote safe and reliable operation of power systems.
8.16 SYNCHRONOUS CONDENSER PROTECTION Synchronous condensers usually operate as unloaded motors to supply cap-acitive reactance to the system. Protection for these units is as shown in Figure 8.3, with the additi on shown in Figure 8.5, as indicated by the system  2006 by Taylor & Francis Group, LLC.
and o peration require ments. The loss-of -field prot ection (40) shoul d be set with its opera ting circle to enclose an impeda nce seen at the terminal s with zero -excitat ion, or Z ¼ 1 Ishort circuit pu : (8 :22) Ope ration to suppl y capac ity will opera te the distance unit, but tripping is super vised by the voltage u nit. No protect ion exis ts for induc tive reactance into the system (overexc ited), becau se the direction al-sens ing unit is open and the distance unit may or may no t be opera ted.
8.17 GENERATOR-TRIPPING SYSTEMS In general , immediate tripping is recommend ed for all faults in the generato r and assoc iated area s. This means openi ng the main and field brea kers and clos ing the tur bine stop valv es or gates. Such action resu lts in sudden and com plete sheddi ng of load that, partic ularly at full load , can be a sever e shock to the mec hanical systems. For phase and ground faults, except possi bly with high- impeda nce or resonant -groundi ng system s, imme diate trippi ng is man-dato ry. With very limit ed ground fault current, super vised or delayed tripping is som etimes used. The problem is often that any fault indicates d amage and may develop to othe r phase s, or a second fault may occur, all with the pote ntial of a high increas e in dam age and danger . Even with immedia te trippi ng, the stored ener gy in the rotating mas s continue s the fault and damage for a consider able period.
The altern atives preferr ed for comple te immed iate trips are (1) perm issive shut down whe re the main field brea kers are trippe d after the tur bine stop valv es or gates are closed, (2) alarm wi th fixed time-delay trip to permi t opera tor action, and (3) ala rm only. Howeve r, thes e are appl icable only for ground faults when using high-impedance grounding, and as an individual system preference.
8.18 STATION AUXILIARY SERVICE SYSTEM Power sources require auxiliary power for their operation, especially syn-chronous generators. This is supplied by a station service transformer as show n in Figure 8.2, Figur e 8.4, and Figure 8.5 to o perate various pumps, fans, and such appliances required in the operation of the generator. The secondary power supply system is equivalent to a critical continuous process industrial plant. Protection of the transformers, motors, and feeders is dis-cussed in later chapters.
An alternative power supply is provided. Continuous paralleling of the two sources is not recommended. Thus, a transfer from one source to another  2006 by Taylor & Francis Group, LLC.
should be preferably fast when an emergency occurs, to avoid decay of frequency and voltage during the dead period of transfer. An ‘‘open’’ transfer disconnects one source before the second is connected. In a ‘‘closed’’ transfer both sources are in service for a brief interval. An example of an open transfer is energizing the trip coil of one and the close coil of the other, jointly. Because breaker closing is slightly longer than breaker tripping, a short period exists when both are open.
Closed transfer is required where the auxiliary motors do not have suffi-cient inertia to ride through a brief open period. If a fast transfer is not used and motors are involved, the emergency source should not be applied until the voltage on the motors has declined to about 25% of rated. A synchronism check (25) relay may be required and is recommended to assure that the two sources are in synchronism.
8.19 DISTRIBUTED GENERATOR INTERTIE PROTECTION BPGs are characteristically interconnected to the power system through switchyards or are tapped into lines that are protected with pilot relaying.
Bulk power lines are utilized for transmitting power, and customers normally do not tap directly into bulk power lines for a source of power. Most BPGs are large in size and employ differential relaying to protect its facilities. The zones of protection of these differential relays normally overlap the intertie breaker(s). Breakers at the intertie switchyard or the generator intertie breaker that taps a bulk power line become terminals of bulk power lines and are equipped with appropriate pilot and backup relaying as utilized at remote terminals. Faults within the generator facility are covered by, and will be cleared with high speed, through differential relaying. When the customers are not tapped directly to bulk power lines, there is a low probability that a BPG, on its own, will become isolated with other utility load. For these reasons, special relaying at the intertie location of BPGs is not required.
These generalities may not hold true in some special cases for which case-specific protection analysis is required.
Different conditions exist in the case of distributed generation. Such generation can be highly variable in size with different types of connections at locations that are scattered throughout the subtransmission and distribution systems. Such generators are often tapped into the power system with a single breaker that may be located on the high or low side of a connecting trans-former. Distribution lines and many subtransmission lines are not protected by pilot relaying but utilize independently operating protective systems that are made up of relaying, such as overcurrent and distance elements. As the lines to which the DGs are connected will also supply load to many other utility customers, there is a good chance for the DG to become isolated, on its own, with other utility loads. DGs can be small in size, and, as such,  2006 by Taylor & Francis Group, LLC.
sophisticated protection for the generation facilities is not justified or applied.
These conditions dictate that special protection be applied at the intertie location. Such intertie relaying is required to protect the utility power system to which the generator is connected. By nature, however, such relaying will also provide a degree of protection for the DG.
Objectives of distributed generation intertie protection are as follows: 1. Assure that the quality of power supplied to other utility customers remains within standards when the DG is connected and operating normally in parallel with the utility system, when the DG is connected or disconnected from the power system, or when it becomes isolated as an island with a portion of the utility load.
2. To assure that faults on the power system are isolated in a timely manner when conditions dictate that the DG is disconnected from the system for the fault to be de-energized.
3. Promote power system reliability by assuring that faults on facilities owned by the distributed generator are cleared by the intertie or other breaker at the generation facility rather than by other interrupting devices located on the utility system.
Requirements for DG intertie protection are provided in IEEE Standard 1547, ‘‘Interconnecting Distributed Resources with Electric Power Systems.’’ It should be recognized that overall industry standards, such as this, need to cover a wide range of varying types of power systems. As such, such standards tend to be more general, rather than detailed, in nature, prevent over restriction in specific applications. For this reason, it is critical that utility protection engineers provide input to assure that the specific standards and requirements for interconnecting distributed generation to their system, ad-equately recognize and address all specific and pertinent hazards. It would be prudent for such standards, which may be developed by, or by a combination of, entities such as the utility, the associated independent system operator, or the state in which the utility operates, to utilize industry standards such as IEEE Standard 1547 as a base, with allowances for variances or additions, as required to meet specific utility needs.
8.19.1 POWER QUALITY PROTECTION Utilities are obligated to deliver power with voltage and frequency levels maintained within limits as established by regulatory bodies. Operations outside of these limits can cause damage to customer equipment. Voltage flicker, voltage dips, and power outage time are also measures of the quality of power supplied. Excessive flicker, voltage dips, and outage time can have negative effects on the operation of electrical and electronic equipment and can result in customer complaints, lawsuits, and punishment from regulators.
 2006 by Taylor & Francis Group, LLC.
With respect to distributed generation, and operating condition that causes power quality concerns is when the DG operates in isolation with a portion of the utility system and continues to trip to supply power to other utility customers, which are connected to the isolated system. Such operation is referred to as ‘‘islanding.’’ There are various conditions that can cause islanding to occur. When a DG is connected to a radial line, a bus fault at the station from which the line originates will cause the line breaker to open without requiring fault relays at the generator to operate. Inadvertent opening of the line breaker, faults on the connected line that are cleared immediately on the opening of the line’s source breaker, and fuse saving protection practices are some other causes for islanding. When islanding occurs, a mismatch will undoubtedly exist between the output of the DG and the load that exists within the island. If the amount of island load is considerably higher than the generator, continued operation of the island will not be sustainable. If the island load is lesser than, or in the proximity of, the generator rating, the generator may continue to supply power to the isolated load. It is probable that such supply will be at voltages or frequencies that are outside established limits. Reconnecting the island to the power system is not possible without synchronizing facilities at the power system interrupting device that was opened to create the island. It is desirable, therefore, to provide protection to automatically disconnect the isolated generator from the power system when an island is formed. The load in the island that is lost can then be reestablished by the utility from its normal or alternate sources as per the availability of the sources. The DG must be isolated from the island even if sustained operation of the island was not possible due to the load in the island exceeding the generator rating so that the load can be restored from the utility system.
Anti-islanding protection should be provided by overvoltage (59), under-voltage (27), overfrequency (81O), and underfrequency (81U) relaying. Op-eration of these relays should initiate the isolation of the DG from the power system. Settings for these relays should be such that the under-=overvoltage and frequency bandwidth is as narrow as possible while providing reasonable assurance that operation will not occur on normal voltage and frequency variations, or for transient variations that may occur during system disturb-ances or motor starting. Narrow bandwidth settings will promote a high assurance that the DG is tripped when an island is created unless a close match exists between the island load and the generator capability, with the available controls that are capable of maintaining voltage and frequency within narrow limits. Settings in the area of 95% and 105% of nominal voltage would be reasonable for the under- and overvoltage relays, respect-ively. Settings of about 59.5 Hz for the underfrequency relay and 60.5 Hz for the overfrequency relay would be appropriate. A time delay is required on the undervoltage relay to also faults on the power system for which it is not necessary for the DG to trip, to clear. A time delay between 0.5 and 1.0 in.
 2006 by Taylor & Francis Group, LLC.
shoul d be adequa te. Limited time delays of 0.1–0.2 in. for the overvoltage , und erfrequency, and overfrequenc y rel ays are to overrid e transient s. An add-itiona l low-set voltage relay may be appl ied with a lower time dela y to facil itate the speed at which load can be restor ed when the island voltage collapses sudden ly due to island overload . Care must be taken whe n appl ying such an und ervoltage relay, howe ver, to assure that its setting will not allow operation on powe r system faults for which tripping of the gener ator is not required.
In some cases, a power direction al relay can be appl ied to p rovide anti-islandi ng protectio n. Such application is prac tical when the amo unt of load that the DG is allow ed to expor t to the power system is lesser than its rating . A set ting of about 10% above the maximum p ermitted export power can be appl ied. A time delay shoul d be applied to overr ide the time require d to cle ar faul ts on the power system for which generator tripping is not desired as powe r flows in excess of the setting can exis t during such fault condi tions. In case s where the DG is not allowed to expor t any p ower to the utilit y, a sensi tive p ower direction al relay can be applied on the gener ator side of the interc onnecti ng transform er and set to operate on the power losses of the tran sformer. This will require a very sensitive setting. Howeve r, powe r relays are available that can be set with such sensit ivity. Po wer dir ectional relaying cannot b e relie d on to opera te when voltage in the island collapses sudden ly on accou nt of overload .
In the case of larger gener ators for which the im pact of islanding could aff ect a large numb er of custom ers, the appl ication of transfer trip operating over a suitabl e commun ication medium is reco mmende d. Th e tran sfer trip sign al is initiat ed whe never breakers on the power system that indicate the gener ator are isolat ed with a portion of the syst em k ept op en. For exam ple, the transf er trip sign al would b e initiated upon openi ng of a line breaker on a radi al line to which a DG is connec ted. Recei pt of the transfer trip sign al at the gener ation locatio n initiates tripping act ion so that it can isolate the gener ator from the powe r system . When transfer trip is applied , the above volt age and fre quency b andwidth relays shoul d be applied to provide backup to the transfer trip syst em.
It should be noted that unaccept able syst em voltage condi tions can be created by a DG when operating normally in parallel with the power system.
This type of problem can be particularly troublesome when large generators are connected near the end of relatively long radial subtransmission lines.
The voltage rise that is caused by the current associated with the megawatts and megavars that are sent out by the generator as it flows across the impedance of the line can result in voltages that are excessively high. For example, consider a 60 MW generator connected at the end of a 20 mile, 69 kV line (Figure 8.19 ). The typical positi ve seque nce line impeda nce for such a line equipped with 556 ACSR conductor would be about 3.8 þ j14.4 V.
Considering the generator capable of outputting 60 MW at a leading or lagging 95% power factor at the high side of its unit transformer, the voltage  2006 by Taylor & Francis Group, LLC.
rise on the 69 kV line at the generator location relative to the 69 kV bus voltage would be as follows: Generator output at transformer high side ¼ 60 MW 19.9 mvar lagging Voltage rise across line impedance ¼ 6.6% Generator output at transformer high side ¼ 60 MW 19.9 mvar leading Voltage rise across line impedance ¼ approximately 0%.
As indicated, depending on the power factor at which the 60 MW gener-ator is operating, the voltage that exists on the utility line at the generator location can increase from 0% to 6.6%. Such magnitudes of voltage rise could be detrimental to power system operation. It could cause system voltages to exceed equipment ratings and can cause problems to the utility’s voltage control program.
The influence that a DG can have on system voltages can be determined by conducting load flow studies. For the case of a DG connected to a radial line, a simple hand calculation can provide a good estimate of this impact. For example, following is the calculation that would be applicable for the above 60 MW generator.
A 95% power factor equates to an 18.28 circuit angle (Cos 18.28 ¼ 0.95).
Mvars ¼ 60 MW (tan 18.28) ¼ 19.7 mvar Approximate current at transformer high side I ¼ 60,000 kw  j19,700 k var 69 kv ﬃﬃﬃ 3 p ¼ 502  j165 A, Vg ¼ 69,000 þ (3:8 þ j14:4 V)(502  j165 A) ¼ 73,580 V: As a means to avoid the potential problem stated here, the utility can provide the generator with a var output schedule designed to maintain system voltages within desired limits. The schedule would indicate the amount of vars the unit System 69 kV Bus − l gen + Line impedance 3.8 + j14.4 Ω Generator 60 Mw 19.9 Mvar (lead or lag) FIGURE 8.19 60 MW distributed generator connected to 20 mi radial 69 kV line.
 2006 by Taylor & Francis Group, LLC.
should put out at a given megawatt output. To limit voltage rise, the generator would need to operate in the leading position when operating almost full load.
When a DG is capable of causing significant change to power system voltages, the utility may require additional voltage relaying at the intertie location to warn of an impending voltage problem. Such relaying should consist of high-accuracy voltage relays with a high pickup=dropout ratio set to alarm at voltage levels that can potentially cause operating problems to the utility systems. It is recommended that both over- and undervoltage relays be applied as the generator can cause low voltage if operating in the lead at low megawatt output. If such relays are connected to trip the generator, a very long time delay should be applied to allow operators to adjust generator output to suitable levels before allowing the relaying to initiate a trip.
Such relaying is sometimes referred to as ‘‘narrow band over=under voltage relaying.’’ Another potential power quality problem can be created if the DG is improperly synchronized to the system. This could result in severe voltage fluctuations at the time when the generator is connected to the system and later, if proper synchronization does not occur. Although this is undesirable from a power quality standpoint, the greater danger is to the generator itself.
Improper synchronization can cause damaging transient torques in the gen-eration system. To protect against improper synchronization of a DG, a synch-check relay is recommended to be included as part of the intertie relaying. This relay should be connected to supervise closing of all breakers that can be used to synchronize the DG to the system. Synch-check relays monitor the difference in phase angle, voltage, and frequency across the synchronizing breaker. The relay will close only if these values are within limits as established by the settings applied to the relay. Typical setting considerations: Angle difference—10–208 Voltage difference—5% Slip frequency cutoff—0.1–0.15 Hz The synch-check relay carries more value for the owner of the generator than for the utility. The owner of the generator, however, should not consider this relaying as a substitute for good synchronizing practices and controls.
Modern generator controls come equipped with precise synchronizing facil-ities. It is important that these facilities be properly installed and calibrated, and always used, when available, in lieu of manual synchronizing.
Power system overhead lines typically employ schemes to initiate auto-matic reclosing subsequent to a line trip. As the majority of faults on such lines are transient in nature, automatic reclosing promotes prompt restoration of the line after the fault is cleared. When a DG is connected to a line, automatic reclosing facilities pose a hazard to the power system and to the  2006 by Taylor & Francis Group, LLC.
generator. If auto matic reclosing is initiated when the generator cont inues to be connec ted to the line, conse quence s simi lar to synchro nizing out-of- phase as describ ed earlier will result. To elim inate this hazar d, such schem es should be supervis ed with voltage relayi ng to assur e that the line is com pletely de-energ ized before reclosing is allowed. The voltage relay shoul d be set low (i.e., 20% norm al voltage ) to assure the line is de-energ ized and closing is safe. It should be n oted that auto matic reclosi ng super vising relays are not part of the intertie relayi ng packa ge, as they must be instal led at the utility substation (s) whe re the line breaker( s) is located. It is import ant for the owne r of the generat or to verify that such supervis ion is provided as it facilitat es protectio n that is more important to the DG than to the powe r system itself.
8.19.2 P OWER SYSTEM FAULT P ROTECTION Faults o n the power system line to which a DG is connecte d require that tripping be initiat ed to isolate the generat or from the power system if such isolation is required to de-energ ize the fault. This requi rement will exist when other powe r syst em interrupt ing devices do no t exist betwee n the fault and the location at which the generat or is interc onnected to the line. Such tripping should be initiated as rapid ly as po ssible with coord inati on requi rements considered. Fau lt protectio n relaying is installe d as part of the interti e pro-tection package.
Phase fault protection can be obtained with the application of voltage controlled time–overcurrent relaying (51V) or time delayed distance relaying (21). A time delayed negative sequences relay (46) can be applied to enhance sensitivity for detecting multiphase faults that do not involve all three phases.
Instantaneous elements of such relaying can be added as a supplement to decrease the time required for clearing some faults. Directional control can also be applied to allow increased setting sensitivity. Setting for the phase fault protective relays will depend on the characteristics of the power system and the line to which the DG is connected. It is important that the time delayed units are set with adequate sensitivity, considering infeeds from other sources of fault current that may be connected to the line, to adequately detect faults on all portions of the line for which isolation of the generator is required. Setting requirements for line fault relaying are discussed in Chapter 12. It should be noted that three-phase undervoltage relaying contains the capability of detect-ing phase faults and can also be used for this function. The undervoltage relaying utilized for islanding protection will therefore provide some standard for phase fault protection. Application of undervoltage phase fault relaying by itself, however, is recommended only for smaller-sized DG as fault detecting capability for such relays are less precise and may require longer time delays to obtain coordination with other relaying on the power or generation system.
Intertie protection requirements for ground faults on the intertie line will depend on the connection of the transformer that connects the generator to the  2006 by Taylor & Francis Group, LLC.
power system. If the transformer connection allows for zero-sequence current flow on the power system side of the transformer, a time–overcurrent ground relay, connected to the transformer high side neutral connection or to the current transformer circuitry on a breaker connected on the power system side of the transformer, can be utilized for ground fault protection. This relaying can be made directional, if advantageous, and supplemented with an instant-aneous ground unit if such application results in increased speed for clearing some faults. Transformers with both sides connected wye (grounded) will provide for the zero-sequence current flow, mentioned earlier. Wye (grounded)–delta connected transformers (delta connection on generator side) will also provide for such current flow as a transformer connected in this manner acts as a zero-sequence current source for ground faults on the power system side of the transformer. If the transformer is ungrounded on the power system side (i.e., delta–wye, delta–delta), the distributed generation facility will not provide a source of ground fault current for ground faults on the power system. When such an ungrounded source becomes isolated with a ground fault on the power system, voltage on the faulted phase will reduce to ground potential; however, the voltage to ground on the unfaulted phases will increase to as high as 173% of nominal. If the power system insulation is not rated for full phase-to-phase voltage, the increased phase-to-ground voltage can cause rapid failure of surge arresters and can cause damage to other system equipment. In such cases, the condition must be detected and removed with high speed as damage can occur in a very short period. Protection for this condition should be provided by a three-phase overvoltage relay or a voltage relay connected to sense 3Vo on the power system side of the transformer. A voltage relay connected inside the delta of a wye (grounded)–delta voltage transformer would effectively measure 3Vo. A voltage relay connected within the delta of such a transformer effectively measures Va þ Vb þ Vc. Recalling that Vo ¼ (Va þ Vb þ Vc)=3, the relay senses 3Vo. The Vo during normal balanced conditions is equal to zero, there the 3Vo relay can be set at a relatively low value and provide for positive detection of a system ground fault. Ground fault overvoltage relaying needs to be set without any inten-tional time delay so that high-speed isolation of the generator from the fault is provided to prevent equipment damage on the power system. A high setting of around 120%–130% of nominal voltage is recommended for the overvoltage relays to prevent incorrect tripping on transient overvoltages. Care must be taken when setting overvoltage relays that are applied to detect ground faults on ungrounded systems. The load that exists on the unfaulted phases may cause the phase-to-ground voltage to be reduced considerably below the expected 173% of nominal. From this standpoint, the 3Vo method for detect-ing such faults is more reliable. If the power system equipment is rated for full phase-to-phase voltage, a high-speed scheme is not required and a time delay can be added to the voltage relays to enhance security. With time delay applied, a lower-voltage setting can be applied to the voltage relays, if  2006 by Taylor & Francis Group, LLC.
desired. In such cases, the over=under voltage relaying used for islanding protection may also be enough for providing ground fault protection.
Power directional relaying applied for anti-islanding may also operate during fault conditions. Such operation is unpredictable, however, as voltage may drop significantly during fault conditions.
8.19.3 SYSTEM PROTECTION FOR FAULTS ON DISTRIBUTED GENERATOR FACILITIES The owner of the DG should provide protection for faults on the generation facilities, based on guidelines for generators, as they relate to the specifics of the facility that is protected. This protection should be specified to meet all related standards and requirements and should be under the control of the owner of the generator. Faults on the generation facilities should not cause any interrupting devices onthe utility power system to operate other than the intertie breaker atthe generator location, as tripping of power system interrupting devices would probably cause an unnecessary interruption to other utility customers. Protective relaying is applied in the intertie protection package to allow for this required coordination. This relaying will typically consist of time–overcurrent phase (51), instantaneous overcurrent phase (50), time–overcurrent ground (51N), and in-stantaneous overcurrent ground (50N) relays. These relays can be made direc-tional if such action allows for setting benefits. Settings for these relays will be dictated by coordination and loading conditions at the generator facility. Once setting requirements are determined, the utility sets related protection on the intertie line to coordinate with settings on these intertie relays. For smaller units, for which a breaker on the high side of the transformer is not provided, a fuse may serve the purpose of this intertie protection. It should be noted that some utilities accept the exposure between the intertie interrupting device and the transformer high side for tripping the backup interrupting device on the power system. This exposure may be acceptable when the exposure is low and such acceptance allows for significant improvement on the protective settings required on the utility backup interrupting device. The utility backup interrupting device, how-ever, should not be allowed to operate for faults on the generator side of the interconnecting transformer.
8.19.4 OTHER INTERTIE PROTECTION CONSIDERATIONS Utility planning studies will assure that the power system is capable of operating within thermal limits with the DG exporting power to the system up to the contract value. Exports exceeding this value may cause thermal overloads on the power system. To protect against such overloads, power directional relays may be applied to measure power flow from the DG into the power system. A setting of about 10% above the export power limit should be applied. Such relaying will also provide a degree of anti-islanding protection as discussed earlier.
 2006 by Taylor & Francis Group, LLC.
In the case of larger DG, for which angular transient stability is an issue, out-of-step relaying may be applied as part of the intertie relaying. Out-of-step relaying is discussed earlier in this chapter.
An energy source, independent of power system voltage, is required to trip breakers during fault conditions. A stored energy source such as batteries is often used for this function. Monitoring devices that assure availability of the energy source required to trip the breaker used for isolating the DG from the utility power system may be included as part of the intertie protection package.
8.19.5 INDUCTION GENERATORS Induction generators are induction motors that are driven above synchronous speed to generate electric power. Induction generators basically do not have separate excitation systems and require that their output terminals be energized with an ac voltage and supplied with reactive power to develop the magnetic flux that is required within the machine. Induction generators are thus not capable of supplying sustained fault current for faults on the power system, to which it connects. Induction generators are generally not capable of supply isolated load whenseparated fromthe powersystem. Itispossible for aninductiongenerator to become self-excited if capacitors exist within the isolated system to provide a source of excitation and the isolated load is within the proximity of its rating. In many cases, when self-excitation occurs, it is accompanied by a sudden increase in terminal voltage. This increase in voltage can be quite substantial and cause damage to electrical equipment to which the induction generator is connected.
Induction generators are usually small in size and, in most cases, the amount of minimum load with which they can become isolated will not permit operation in a self-excited mode. For such installations, application of an undervoltage relay would be adequate for intertie protection. This relay would serve to disconnect the generator from the system if the intertie line trips. In cases where self-excited operation is possible, anti-islanding relay-ing, as provided for synchronous generators, should be provided at the intertie location. In such cases, it is important that the overvoltage relay operate instantaneously to prevent possible damage from the high voltages, which is possible when operation in a self-excited mode occurs.
8.19.6 PRACTICAL CONSIDERATIONS OF DISTRIBUTED GENERATION Proliferation of distributed generation on power systems is changing the manner in which power systems have been traditionally configured, operated, and protected. These changes have resulted in the need for new standards to be developed so that: 1. Owners of generators are provided a fair and equal opportunity for obtaining access to power systems for transporting their generated power to prospective customers.
 2006 by Taylor & Francis Group, LLC.
2. Adequat e safeguar ds exist at the g eneration facility and on the associ-ated utili ty power syst em such that the safe ty of personn el wor king at the generation site, on the po wer system facil ities, and of the gener al public is uncom promis ed.
3. The qual ity of powe r delivered by the power system and overall powe r system reliab ility is not degraded below satisfactor y levels.
Complete and technically sound standards and intertie requirements for inter-connecting DG to power systems are crucial for achieving the objectives mentioned here. Various entities are involved in this process including tech-nical societies, reliability councils, state regulatory bodies, regional transmis-sion organizations, generation owners, and power utilities. Each of the entities involved naturally brings certain bias and self-interest into the process. It is important that the protection specialists who represent the various entities take an active role in this process and provide input to assure all pertinent protection issues identified and considered. Every power system and generation facility has some of its own unique characteristics. Engineers working directly with these systems on a continual basis are in the best position to identify hazards, concerns, and challenges as they relate to the specific system characteristics.
The discussi on o f this subject in this book cover s common type s of connections and relat ed issues that need to be consider ed whe n desi gning the associa ted interti e prot ection. It is ob vious that intertie protect ion require -ments can vary consider ably depend ing on the siz e and type of generat or involved, the location in the power system to which it connects, and the arrangement of electrical facilities at the interconnection. Interconnection protection requirements can vary from a very simple protective system as illustrated in Figure 8.20 to a much more comple x syst em as show n in Figure 8.21. Many types of generat ion facilit ies, intert ie arrangemen ts, and protec-tion concerns that exist have not been discussed as it is beyond the scope of this book to consider all such possibilities. Power generating facilities made up of windmills, solar panels, and fuel cells undoubtedly have peculiarities that require special consideration and unique requirements. Connecting dis-tributed generation into low tension networks causes special concerns. New types of systems are continually developed based on technological advances.
The protection requirements for interconnecting distributed generation will probably need to change over time as more experience is obtained and new types of technologies are applied. Standards and requirements for intercon-necting DG will require periodic review and a flexible process must be established such that changes can be made on a timely basis, as required.
8.20 PROTECTION SUMMARY Generators, particularly very large units, are extremely critical to system oper-ation and integrity. Thus, protection is very important for both dependability  2006 by Taylor & Francis Group, LLC.
and security. Altho ugh, fortuna tely, faul t inciden t is quite low, comple te pro-tec tion with reasonabl e duplica tion is well justified. This is the option of the part icular system and individual cir cumstances , so any installatio n can show vari ations from others.
As has been indicat ed, the prot ection devi ces of Figur e 8.3 and Figur e 8.5 disc ussed are those appl ied by the user, in cont rast with the protectio n suppl ied by the generat or and p rime-mover man ufacturer. They are in com-mon use and repr esent the gener al practices of the industr y. Figur e 8.5 illus trates the maximum protectio n that would norm ally be applied to large and major units. Figure 8.3 shows the minimum prot ection recommend ed for smaller units, especia lly those in industr ial plan ts and b y inde penden t powe r producers . These are often relative ly isolated from the large syst em probl ems.
Connect ions of DG to po wer system s have crea ted the need for special prot ective syst ems to be applied at the intert ie location. As illustrated in Figur e 8.20 and Figur e 8.21, the interti e p rotection requi rements can vary considerably based on the characteristics of the generation facility, the Distribution line Fused switch Metering AM CT Main transformer Other loads Station load Gen Trip 32 27 VT FIGURE 8.20 Possible intertie protection requirements for a small generator con-nected to a distribution line.
 2006 by Taylor & Francis Group, LLC.
interconnec tion, and the utility power system . Good standar ds cover ing inter-connection requi rements are needed to assure that safety and relia bility are maintained and that a fair playing fie ld exists for all partic ipants in the new competitive power mar ket.
BIBLIOGRAPHY See Bibliography at the end of Chapter 1 for additional information.
ANSI=IEEEStandard C37.102,Guide for ACGenerator Protection,IEEEService Center.
ANSI=IEEE Standard C37.106, Guide for Abnormal Frequency Protection of Power Generating Plants, IEEE Service Center.
ANSI=IEEE Standard C37.101, Generator Ground Protection Guide, IEEE Service Center.
ANSI=IEEE Standard C37.95, Guide for Protective Relaying of Utility–Consumer Interconnections, IEEE Service Center.
ANSI=IEEE Standard 1001.0, IEEE Guide for Interfacing Dispersed Storage and Generation Facilities with Electric Utility Systems.
Subtransmission line VTs Point of contact switch (Optional trip) Trip backup breaker Bidirectional direct transfer trip Fiberoptic channel Meter 21Z1 32 21 50/51 27DC 81O/U 27/59 T 25 PCS Station load 50/51 N Metering Metering Trip Gen High side breaker Phone circuit SCADA zos 62 BF 27/59 N FIGURE 8.21 Intertie protection requirements for a generator connected to a subtransmission line.
 2006 by Taylor & Francis Group, LLC.
Ayoub, A.H., Coping with dispersed generation. Transmission and Distribution, Janu-ary 1987, pp. 40–46.
Cost=Risk Trade-offs of Alternate Protection Schemes for Small Power Sources Connected to an Electric Distribution System, Oak Ridge National Laboratory =Martin Marietta Energy Systems, Inc. for U.S. Department of Energy, ORNL=Sub=81-16957=1, January 1986.
DePugh, K.S. and Apostolov, A.P., Nonutility generation interconnection guidelines of the New York State Electric & Gas Corp., Pennsylvania Electric Associ-ation Fall Conference, September 21, 1993.
Ferro, W. and Gish, W., Overvoltages caused by DSG operation: Synchronous and induction generators, IEEE Trans. PWRD-1, No. 1, January 1986, pp. 258–264.
Griffin, C.H., Relay protection of generator station service transformers, IEEE Trans.
Power Appar. Syst., PAS 101, 1982, pp. 2780–2789.
Griffin, C.H. and Pope, J.W., Generator ground fault protection using overcurrent, overvoltage and undervoltage relays, IEEE Trans. Power Appar. Syst., PAS 101, 1982, pp. 4490–4501.
Gross, E.T.B. and Gulachenski, E.M., Experience on the New England system with generator protection by resonant neutral ground, IEEE Trans. Power Appar.
Syst., PAS 92, 1973, pp. 1186–1194.
IEEE Intertie Protection of Consumer-Owned Sources of Generation, 3 MVA or Less, 88th 0224-6-PWR.
IEEE Committee Report, A survey of generator back-up protection practices, IEEE Trans. Power Deliv., Vol. 5, No. 2, April 1990.
IEEE Power System Relaying Committee, Loss-of-field relay operation during system disturbances, IEEE Trans. Power Appar. Syst., PAS 94, 1975, pp. 1464–1472.
IEEE Power System Relaying Committee, Out-of-step relaying for generators, IEEE Trans. Power Appar. Syst., PAS 96, 1977, pp. 1556–1564.
IEEE Power System Relaying Committee, Potential transformer application on unit-connected generators, IEEE Trans. Power Appar. Syst., PAS 91, 1972, pp. 24–28.
IEEE Power System Relaying Committee, Protective relaying for pumped storage hydro units, IEEE Trans. Power Appar. Syst., PAS 94, 1975, pp. 899–907.
Patton, J. and Curtice, D., Analysis of utility problems associated with small wind turbine interconnections, IEEE Trans. Vol. PAS 101, No. 10, October 1982, pp. 3957–3966.
Pope, J.W., A comparison of 100% stator ground fault protection schemes for generator stator windings, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 832–840.
Schlake, R.L., Buckley, G.W., and McPherson, G., Performance of third harmonic ground fault protection schemes for generator stator windings, IEEE Trans.
Power Appar. Syst., PAS 100, 1981, pp. 3195–3202.
Wagner, C.L., et al., Relay performance in DSG islands, IEEE Trans. Power Deliv., January 1989, Vol. 4, No. 1, pp. 122–131.
 2006 by Taylor & Francis Group, LLC.
9 Transformer, Reactor, and Shunt Capacitor Protection 9.1 TRANSFORMERS Transfor mers are everywh ere—in all parts of the powe r system, among all voltage levels , and existing in many different sizes, type s, and connections.
Small transform ers of about 3 to 200 kVA can be obser ved moun ted on powe r distributio n p oles in many areas. A 325 MVA, 230–115 kV auto transform er with a 13. 8 kV tertiary is show n in Figure 9.1.
Usu ally, circuit breakers or other mea ns of disconnec tion are available at or near the winding terminals of the transf ormer banks. Howeve r, economi cs sometimes dictates omission of a breaker. Th us, transf ormer banks can be connected directly to a bus, line, or a power source. Typical connections are illustrated in Figur e 9.2.
The main objective of transformer protection is to provide the ability to detect internal transformer faults with high sensitivity, along with a high degree of immunity to operation on system faults for which tripping of the transformer is not required. Sensitive detection and de-energization of in-ternal faults will limit the internal damage caused by the fault to the trans-former and the amount of subsequent repair that will be required. Various system conditions will also indirectly affect the health of transformers and need to be considered within the scope of developing comprehensive trans-former protection practices. Transformer loadings that exceed transformer nameplate ratings can cause the temperature of the windings and coil to rise beyond limits. Overcurrents caused by external faults, referred to as through-fault current, can also cause excessive heating to occur within the transformer as a function of the current magnitude and duration. Such heating deteriorates insulation, which can lead to premature or immediate failure of the trans-former. Overexcitation of a transformer causes eddy currents in parts of the windings to exceed design limits, which will also result in overheating.
Through-fault current can also result in impact forces within the transformer,  2006 by Taylor & Francis Group, LLC.
FIGURE 9.1 Three-phase 325 MVA, 230:115 kV autotransformer bank with a 13.8 kV tertiary. (Courtesy of Puget Sound Power & Light Company.) (a) (b) (d) (e) (f) (c) FIGURE 9.2 Typical connections of transformers in power systems: (a) used for most applications, especially at medium through EHV; (b–d) for some distribution stations; (e) for distribution circuits connected directly to a high-voltage line; and (f) for unit generators or independent power producer sources. The CTs shown are for possible applications of differential protection.
 2006 by Taylor & Francis Group, LLC.
which could event ually weaken the integr ity of the winding . As such, in addition to providi ng protectio n for faul ts, design of transf ormer protect ion also needs to consider issues related to overload s, overe xcitati on, and through faults.
Diff erential protectio n, whe rever appl icable, provides the best overall protectio n for both these phase and ground faults , except in ungrou nded systems or in condi tions where the fault current is limit ed by high- impeda nce grounding. In these latt er low-ground- fault curr ent syst ems, differentia l pro-vides only phase -fault protectio n.
Gen erally, dif ferential prot ection is appl ied to transf ormer banks of 10 MVA and above. The key is the impo rtance of the transf ormer in the system, so different ial may be desirable for smaller units to limit damages in critica l interconnec tions.
In Figure 9. 2, the differ ential protect ive zone is between the CTs shown.
Case (a) is preferred, because it provides protectio n for the transformer and associated breakers . Case (d) is similar, but include s the distribut ion bus.
Paralleling the CTs in case s (c) and (d) may not be practical and can cause problems, as disc ussed in Chap ter 5.
Wher e fuses are used, as in cases (b) and (c), or whe re ther e is no brea ker, as in case (e), differentia l operation mus t have a means of openi ng the fused circuit where the fault does not ‘‘blow’’ the fuse (b), (c), or opera te remote relays (e). Sever al methods are used.
1. Fault switch : Operatio n of the differ ential closes the swit ch, thereby producing a fault to opera te rem ote relays and cle ar the fault. Usually this is a single- line-to-groun d switch, although multipha se swit ches have been used.
2. Transfer trip : The different ial initiat es a trip sign al over a commun i-cation channe l to trip the necessar y remote breakers and clear the fault.
3. Limited fault-in terrupt ing device : Th is can be used whe n the inter-rupter is unabl e to clear heavy faults within the dif ferential zone and where remo te-phase and ground instant aneous relays can be set into, but never through the transf ormer.
The differ ential initiates the interrupt er on the basi s that the remot e rel ays will operate befor e the interrupt er for heavy faults that would damage the interrupter. Thus, this is a race between the remote relays and the interrupter, during which the remote relays clear heavy faults first, leaving the interrupter to clear light faults. Case (f) has been disc ussed in Cha pter 8.
Overexcitation protection can be provided for by application of volts=hertz relaying or other relays connected to measure transformer excita-tion current. Thermal devices can be applied to provide overload protection.
Overcurrent and through-fault stress protection are provided by overcurrent relaying connected to measure transformer current.
 2006 by Taylor & Francis Group, LLC.
9.2 FACTORS AFFECTING DIFFERENTIAL PROTECTION In applying different ial protect ion, several factor s must be consider ed: 1. Magnetizi ng inrush current , overexci tation, and CT sat uration. Th ese conditions can result in an unb alance to the current s appl ied to the relay, compare d with the expec ted currents when po wer flow into the transformer is equal to the powe r flow out of the transformer .
2. Different voltage leve ls; hence , the current transform ers are of dif ferent types, ratios , and performanc e char acteristic s.
3. Phase shifts in wye–delta -connect ed banks.
4. Transfor mer taps for voltage cont rol.
5. Phase shift or voltage taps in regulatin g transformer s.
9.3 FALSE DIFFERENTIAL CURRENT 9.3.1 MAGNETIZATION INRUSH When system voltage is applied to a transform er at a time whe n norm al ste ady-sta te flux should be at a different v alue from that existin g in the transformer, a current transient occurs, known as magnetizing inrush current.
Th is p henomenon is illus trated in Figure 9.3 for a transf ormer with no residual flux. In the figure, the transformer is energized when the system voltage is zero. With the highly reactive circuit involved, the flux f should be at or very near negative maximum, but the transformer has no flux. Thus, the flux must start at zero and reach a value of 2f in the first cycle period. To provide this flux, excursion requires a large exciting current, as shown.
Transformers are normally operated near saturation for best efficiency, so values of flux greater than normal f result in severe saturation and a large exciting current.
If a transformer has been energized previously, there is a high possibility that on de-energization some flux fR was left in the iron. This could be positive or negative. If in Figure 9.3, a residual flux of þfR had existed from an earlier energization, the flux maximum required would have been 2f þ fR, resulting in a higher maximum magnetizing inrush current. If fR had been negative, the maximum required flux would be 2f  fR with less inrush current.
This is a random phenomenon. If the transformer had been energized at or near maximum positive voltage (see point d in Figure 9.3), the flux require-ment at that time is zero. Thus, normal exciting current would flow with negligible or no transient inrush. Normal exciting currents for power trans-formers are on the order of 2%–5% of full-load current.
The maximum initial-magnetizing current may be as high as 8–30 times the full-load current. Resistance in the supply circuit and transformer and the  2006 by Taylor & Francis Group, LLC.
stray losses in the transf ormer reduc e the peaks of the inrush curr ent such that, eventually , it decay s to the norm al exciting current value. The time constant varies from about 10 cycles to as long as 1 mi n in very high- inductive cir cuits.
The factors involved in the inrush, in addi tion to the time point of energization with relation to the flux require ments, are the siz e of the trans-former, the siz e and natu re of the power syst em sourc e, the type of iron in the transformer , previo us history, and the L=R ratio of the transf ormer and system.
In a thr ee-phase circuit, som e inrush wi ll always occur in one or two and generally all three phase s, with the voltage s at 120 8 apar t, although it may or may not be max imum or zero in one of the phase s. Figur e 9.4 shows a typical magnetizing inrush current trace when a transform er bank is energiz ed from either the wye - or delta- connecte d terminal s. Some year s ago, stud ies indi -cated that the second-ha rmonic comp onent of the inrush wav e was 1 5% or more of the funda mental current. In recent year s, improv ements in core steel and design are resu lting in transf ormers for which all inr ush current harm on-ics are less, wi th possibi lities of the second harmoni c b eing as low as 7%.
System voltage Normal flux wave f Bank energized at this point where normally flux wave would be at negative maximum Flux wave required with no residual flux in transformer Exciting current to provide required flux Current d fM FIGURE 9.3 Magnetizing inrush current phenomenon (no residual flux initially in transformer).
 2006 by Taylor & Francis Group, LLC.
Magnetizing inrush can occur under three conditions and are described as (1) initial, (2) recover, and (3) sympathetic.
1. The initial-magnetizing inrush may occur when energizing the trans-former after a previous period of de-energization. This was described earlier and has the potential of producing the maximum value.
2. During a fault or momentary dip in voltage, an inrush may occur when the voltage returns to normal. This is called the recovery inrush. The worst case is a solid three-phase external fault near the transformer bank. During the fault, the voltage is reduced to nearly zero on the bank; then, when the fault is cleared, the voltage suddenly returns to a normal value. This may produce a magnetizing inrush, but its max-imum will not be as high as the initial inrush because the transformer is partially energized.
3. A magnetizing inrush can occur in an energized transformer when a nearby transformer is energized. A common case is paralleling a second transformer bank with one already in operation. The DC com-ponent of the inrush current can also saturate the energized transform-ers, resulting in an apparent inrush current. This transient current, when added to the inrush current of the bank that is energized, provides an offset symmetrical total current that is very low in har-monics. This would be the current flowing in the supply circuit to both transformer banks.
(a) (b) Inrush current Voltage FIGURE 9.4 Typical magnetizing inrush current to transformers: (a) A-phase current to wye-connected windings; (b) A-phase current to delta-connected windings.
 2006 by Taylor & Francis Group, LLC.
9.3.2 OVEREXCITATION The flux level within a transf ormer is proportiona l to the voltage appl ied to the transf ormer and inve rsely propor tional to the frequenc y of the appl ied voltage. When overe xcitati on conditions that are above tran sformer design limits occur , the transf ormer core becomes saturated resu lting in a buildup of heat with eventual dam age to the transform er.
Gen erator transf ormers are espec ially subject to overe xcitation as such transformer s are connec ted direct ly to the gener ator terminal s. Voltage and frequenc y conditions at the gener ator terminal s are subject to volt age and fre -quency variation s, especia lly during sta rtup of the generator. Ove rexcitat ion protectio n for generat or unit transf ormers was discussed in Chapter 8. Trans -former overexcitation concerns, however, are not limited to generator trans-formers. Overvoltage and underfrequency conditions can occur anywhere on the power system, especially when disturbances cause portions of the system to operate as isolated islands. Bulk transmission systems are also subject to high-voltage conditions during light load periods. This is because such sys-tems often contain long transmission lines, which contain significant capaci-tance. During light load periods, the effect of line capacitance predominates voltage drops caused by load flowing through the inductive reactance of the line, resulting in increased voltage levels on the system. Voltage levels can increase to the point where the ratings of system facilities, including trans-formers, are exceeded.
Harmonic content of transformer excitation current is predominantly odd harmonic. Typical transformer excitation current will contain a fundamental component, which is 52% of nominal, a third harmonic component equal to 26% of nominal, a fifth harmonic component equal to 11% of nominal, a seventh harmonic component equal to 4% of nominal, and so on.
Overexcitation protection should be considered for all large transformers utilized as generator unit transformers or those that are connected to portions of the power system conducive to causing transformers to become overex-cited. Such protection should consist of relaying that is capable of directly responding to the level of excitation that exists such as volts=hertz relaying as discussed in Chapter 8. Transformer differential relays are subjected to operation on high transformer excitation current. However, the operating characteristic of the relay on such current does not correlate well with transformer overexcitation limit characteristics. As such, it is not practical to use differential relaying as a means to protect transformers against over-excitation. On the downside, transformer differential relays are subject to operating on overexcitation current at levels below that which may cause damage to the transformer. Moreover, operation of differential relaying caused by overexcitation could cause confusion to postdisturbance investiga-tions. Larger transformers, for which overexcitation is a concern, should be equipped with dedicated overexcitation protection and associated differential  2006 by Taylor & Francis Group, LLC.
relayi ng should be blocked from operating on excitatio n curr ent for reasons cited earlier.
9.3.3 CURRENT TRANSFORMER S ATURATION Satur ation of curr ent transf ormers associated with transformer differ ential relayi ng causes several conce rns with rega rd to such relayi ng: 1. CT saturati on on externa l faults can cause inco rrect opera tion of differentia l relaying due to opera ting current that can result from the distorted secondary current wav eforms that exist during such condi-tions.
2. The harmo nics cont ained in secon dary curr ents of a saturated curr ent transformer may delay opera tion of transfo rmer dif ferential relayi ng on internal transf ormer faul ts.
Proper selection of current transf ormers , as discusse d later in this chapt er, will minimi ze exposu re to the probl ems liste d earli er. Design featur es of tran sformer different ial relays also address these conce rns.
9.4 TRANSFORMER DIFFERENTIAL RELAY CHARACTERISTICS The basic principles of differential relays and protection were outlined in Cha pter 6. For appl ications to transf ormers, the different ial relays are less sensitive and with typical percentage characteristics between 15% and 60%.
This provides accommodation for the different CT ratios, types, and charac-teristics, different primary current energization levels, and for transformer taps, wherever they exist.
This applies to both electromechanical and modern microprocessor based relays. The latter, although operating on the fundamental differential prin-ciple, may not have restrained and operating ‘‘coils,’’ but may make the comparison through numerical manipulation within the microprocessor.
Solid-state and microprocessor based transformer differential relays provide harmonic restraint, whereas electromechanical relays may or may not have this feature.
For smaller transformers, particularly in the lower-voltage subtransmis-sion and distribution systems, induction-disk electromechanical transformer relays were often applied in the past. Many of these relays remain in service in recent times. With a 50% characteristic and operating time of about 0.08–0.10 sec (five to six cycles in 60 Hz systems), good immunity to magnetizing inrush was provided. Generally, in these areas, the inrush is not too severe and there is sufficient resistance in the system to rapidly dampen the transient. The induction-disk unit does not operate very efficiently on this high, distorted offset wave, and does not operate on DC. The advantage was a  2006 by Taylor & Francis Group, LLC.
relatively simple rugged design and low cost. However, it is not possible to assure that the relay will never operate on inrush, although experience can show it to be immune. It has been observed that this type of relay ‘‘has a long and enviable record’’ of good performance, which accounts for the reluctance to replace such relaying. Typical pickup current is 2.5–3.0 A.
As time progressed, more advanced designs of transformer differential relays emerged to meet industry needs for protecting larger, more expensive, transformers that were purchased to serve as generator unit transformers and for transformation needs on high-voltage bulk power systems. Various fea-tures were incorporated into the design of transformer differential relays to allow for greater setting sensitivity and for faster operating times: 1. Harmonic restraint was added to make the transformer differential relay less likely to operate on transformer inrush current. Typical designs use second harmonic for restraining operation, as it is the major harmonic component of transformer inrush current. Utilization of restraint on fourth harmonic in addition to second will result in additional security against operation on inrush current.
2. A ‘‘blocking’’ feature is provided upon detection of fifth harmonic content in the differential current. This design feature blocks a trip output from the transformer differential relay and is intended to prevent operation of this relay on transformer excitation current. Fifth har-monic is used for this blocking function rather than the third harmonic because the presence of delta-connected current transformers in the differential scheme will filter the third harmonic content. This feature is often made optional to the user as it may not be desired if other forms of overexcitation protection are not being applied on the transformer.
3. Transformer differential relays are designed with ‘‘variable’’ percent-age differential characteristics to lower the probability for operation when current transformer saturation occurs during faults that are ex-ternal to the zone protected by the differential relay. In such designs, the slope of the differential characteristic increases as current to the relay increases. The increase in slope may be continual or in steps.
Current transformer saturation is most likely to occur during high fault current conditions. This design allows for a larger percentage-of-error current as the current magnitude for external faults increases. An instantaneous operating unit is added to allow unrestrained high-speed operation on internal faults that cause high current flows.
Modern microprocessor based transformer differential relays provide a high degree of flexibility for incorporating a multitude of design features that were not formerly possible with electromechanical or solid-state designs. In addition, such relays provide for a wide range of settings along with a variety of setting options. Calculations to account for different current transformer  2006 by Taylor & Francis Group, LLC.
connec tions can be mad e internally wi th the micro processor eliminati ng the need for making such connec tions externa l to the relay. Moder n micro pro-cess or based transform er different ial relays will normal ly incorpor ate design featur es as describ ed earlier along with othe r enhancem ents design ed to provi de additional operational improv ements. Su ch designs are capab le of provi ding secur e o peration with sensitivities down to 0.75 A or less and with opera ting times as fast as one cycle or less.
9.5 APPLICATION AND CONNECTION OF TRANSFORMER DIFFERENTIAL RELAYS The d ifferential p rotect ive zone m ust al ways account for all circuits into or out of the zone, w ith one unit per phase f or the z one. For two-winding transformers with a single set of CTs associated with the windings, a two-restraint r el ay (see Figure 6.2) is appli cable. For mult iwinding transformers, such as three-winding banks, autotransformers with tertiary winding connected to external circuits, or where double breakers and CTs supply a single winding (as in a ring bus or breaker-and-a-half arrange-ment), a multiple restraint winding relay should be used. Differential relays are available with two, three, four, and up to six restraint windings, with a single-operating winding. The characteristics are similar to those described in the foregoing.
The important fundamentals of application are 1. Use a restraint winding for each fault source circuit.
2. Avoid paralleling the CTs of a feeder (no-fault source) with CTs of a fault source.
3. Parallel feeder CTs carefully.
The reasons for and the logic of these will be apparent later.
The currents through the differential relay-restraint windings should be in phase, and there should be a minimum difference (operating) current for load and external faults. Ideally, this difference should be zero, but with different CT ratios on the different voltage levels; practically, this is usually impos-sible. This suggests two steps for correctly connecting and setting transformer differential relays: 1. Phasing: By using wye–delta units, to assure that the secondary cur-rents to the differential relay are in phase.
2. Ratio adjustment: By selecting CT ratios or relay taps, or both, to minimize the difference current that will flow in the operating circuit.
The recommendations and criteria just given are best explained by typical examples.
 2006 by Taylor & Francis Group, LLC.
9.6 EXAMPLE: DIFFERENTIAL PROTECTION CONNECTIONS FOR A TWO-WINDING WYE–DELTA TRANSFORMER BANK Consider a delta–wye-connected transformer bank (Figure 9.5). The ABC delta leads the abc wye by 308; thus, following the ANSI standard, ABC represents the high-voltage 138 kV side, and abc is the low-voltage 69 kV side.
Secondary currents in phase on the differential relay could be provided by connecting the abc set of CTs in wye or in delta with the ABC set of CTs in delta or wye, respectively. However, connecting the abc CTs in wye would result in incorrect operation for external ground faults. Zero-sequence current supplied by the transformer-grounded wye to external faults in the abc system can flow through the wye-connected abc CTs to the relay-restraint coil returning through the operating coil. This is because the zero-sequence current circulates in the transformer delta and does not flow in the ABC system to provide proper external fault-balancing restraint. Therefore, the CTs on wye transformer windings should be connected in delta. This provides a zero-sequence circulating path within the CT connection so that it cannot flow in the relays.
Transformer 50,000 kVA 69 kV a a b b B B C OP R R R R R R OP OP C A A c c Ia Ia Ia Ia Ib Ib Ic Ia Ib Ia Ib Ib Ic Ib Ic Ic Ia Ic Ia Ic Ia 138 kV Ib Ib Ic Ic Ic Ib 52 52 FIGURE 9.5 Differential relay connections for the protection of a two-winding transformer bank.
 2006 by Taylor & Francis Group, LLC.
9.6.1 FIRST STEP : PHASING Th e two sets of CTs mus t be connecte d so that the secon dary currents to the relay- restraint windi ngs are in phase for throug h load or any externa l fault.
Ass ume balanced thr ee-phase currents flowi ng through the transformer . The dir ection is not important as long as the curr ents flow through the bank. It is desi rable and easiest to start on the transf ormer wye side , so in Figure 9.5, assume that Ia, Ib, and Ic flow in the wye and to the right into the abc system as shown. With transformer polarity as shown, these currents appear in the high-voltage windings, and with the delta connected as shown appear in the high-voltage ABC system as Ia – Ib, Ib – Ic, and Ic – Ia, flowing consist-ently to the right in the A, B, and C phases, respectively.
With the abc, CTs to be connected in delta as explained in the foregoing, the ABC CTs will be connected in wye. With the CT polarity as shown, secondary Ia – Ib, Ib – Ic, and Ic – Ia flow to the differential relay-restraint coils. For the external condition, these currents should flow out of the other restraint coils and to the right. Back to the wye abc side, Ia, Ib, and Ic currents flow to the left in the CT secondaries. The last part is to connect these abc CTs in delta to provide the proper restraint secondary currents. This completes the first and phasing step.
In summary, this phasing was done by assuming balanced current flow in the transformer wye circuit, transferring these currents through the trans-former to the delta side, connecting the delta-side CTs in wye and to the relay-restraint coil, carrying these currents through the relays to the other restraint coils, and connecting the wye transformer-side CTs in delta to provide these restraint coil currents.
If the transformer bank had been connected in delta on both sides, the CTs on both sides could be connected in wye to the differential relays.
For wye-grounded–wye-grounded transformer banks without a tertiary, or with a tertiary not brought out to terminals, delta-connected CTs on both sides must be used. It would be possible to use wye-connected CTs if the bank consisted of three independent two-winding transformers connected wye-grounded–wye-grounded. However, if this type of bank was a three-phase type (all three phases in a common tank), then the delta-connected CTs are recommended. In these three-phase units, there is always the possibility of a phantom tertiary resulting from the interaction of the fluxes because of the construction. The key is always that if wye CT connections are used, the per-unit zero-sequence current must be equal on both sides of the bank for all external faults. The delta CT connection is safer, as it eliminates zero se-quence from the relays.
At this point, the question might arise: do the transformer differential relays provide protection for ground faults with delta-connected CTs? The answer is that, for ground faults, the relays can operate on the positive- and negative-sequence currents involved in these faults. The differential relays  2006 by Taylor & Francis Group, LLC.
operate on the total fault com ponents for internal faults. Thus, for a single-line-to-groun d fault the total fault current is I1 þ I 2 þ I 0 and I 1 ¼ I 2 ¼ I 0, so the differentia l relay with delta CTs will receive I1 þ I 2 or 2I 1 for the intern al fault.
With reference to Figure 9.5, an intern al single- line-to-groun d fault on the 69 kV side would be fed by positive- and negative-sequence currents from the 138 kV source, and positive-, negative-, and zero-sequence currents from the 69 kV source. The delta-connected 69 kV CTs eliminate the 69 kV zero-sequence current, but the sum of the positive and negative sequence from the 138 kV and 69 kV sources both add to flow through the relay-operating windings.
For an internal phase-to-ground fault on the 138 kV side, positive- and negative-sequence currents are supplied from the 69 kV source, and all three sequence components from the 138 kV source. In this case, the differential relays receive the total I1 þ I2 þ I0 fault current with the 138 kV wye-connected CTs.
9.6.2 SECOND STEP: CT RATIO AND TAP SELECTIONS It is important to minimize the unbalanced current flowing through the operating coils for loads and external faults. Most transformer differential relays have taps available to assist in the process. These provide for differ-ences in the restraint current in the order of 2:1 or 3:1. The percentage mismatch (M) can be expressed as M ¼ 10  IH IL  TH TL S , (9:1) where IH and TH are secondary current and relay tap associated with the high-voltage (H) winding; IL and TL the secondary current and relay tap associated with the low-voltage (L) winding; and S the smaller of the current or tap ratios in the formula. The sign of the subtraction is not significant, so if TH=TL is greater than IH=IL, the subtraction can be made to give a positive number.
The rated currents in the 50 MVA transformer are IH ¼ 50,000 ﬃﬃﬃ 3 p  138 ¼ 209:18 primary amperes at 138 kV: (9:2) Choose a 250:5 CT ratio, which gives IH ¼ 209:18 50 ¼ 4:18 secondary amperes in the left-hand restraint winding of Figure 9:5, (9:3)  2006 by Taylor & Francis Group, LLC.
IL ¼ 50,000 ﬃﬃﬃ 3 p  69 ¼ 418 : 37 primary ampere s at 69 kV: (9 :4) Cho ose a 500:5 CT ratio, which gives IL ¼ 418 : 37 100 ¼ 4:18 secon dary ampere s in the 69 kV CT secon daries, ¼ 4: 18 ﬃﬃﬃ 3 p ¼ 7: 25 secon dary amp eres in the right-hand restraint windings of Figur e 9: 5, (9 :5) IH IL ¼ 4: 18 7: 25 ¼ 0: 577 : (9 :6) Su ppose that the partic ular relay used has the possibility of TH ¼ 5 and TL ¼ 9, whi ch provides TH TL ¼ 5 9 ¼ 0:556 : (9 :7) Th en for this appl ication the percent age mism atch (see Equation 9.1) is M ¼ 100 0:577  0: 556 0: 556 ¼ 3: 78 %: (9 :8) Th is is a go od match. With transform er differ ential relays having percentage char acterist ics betwee n 20 % and 60%, 3.78% provides amp le safe ty margin for unant icipated CT and relay difference s and perform ance errors. Theoretical ly, this mism atch could closely appro ach the specifi ed perc entage of the differ en-tial relay, which woul d then reduc e the safe ty mar gin corr espondingl y.
In selecting these CT ratios , it is desirab le to keep the ratio as low as possi ble for higher sensit ivity, but (1) not to have the maximum load exceed the CT or relay cont inuous curr ent rating s, as provided by the manufac turers, and (2) the maximu m sym metrica l exte rnal fault should not cause a curr ent tran sformer ratio error of more than 10%.
For (1), the maximum load should be the highe st current, includi ng short -time emerge ncy opera tion. Transfor mers often have sever al rating s: no rmal, with fans, with forc ed circul ation, and so on. For mos t transf ormer dif ferential relays, the restra int coils have cont inuou s rating s of 10 A or mor e.
For (2), the performanc e of current transf ormers is covered in Chapter 5 and is applicable here. In general, the burdens of differential relays for external fault conditions are very low. It is an accepted practice to use a  2006 by Taylor & Francis Group, LLC.
separate set o f CTs for different ial protect ion and not connect, or at least minimize, any othe r relays or equi pment in thes e circuits. This provi des a minimum and low tot al burden to aid the current transf ormer perfo rmance.
In addition, the curr ent through the differ ential for the exte rnal faul t is only that part of the total fault current that flo ws thr ough the transform er bank to the fault. Th us, it is limit ed by the tra nsformer bank impeda nce. In contras t, the intern al fault is the total fault current, but in this situat ion, not all of the total flows through any set of CTs , except for a sing le fault sourc e. Some saturation of the CTs may occur for the intern al fault. Altho ugh this is not desirable, proba bly ther e will not be relay- operating p roblems unle ss the saturation is very severe, because the fault-operat ing current is usually many times greater than the relay pickup curr ent.
9.7 LOAD TAP-CHANGING TRANSFORMERS Usually, these taps provide the possi bility of modify ing the voltage ratio 10% for voltage or var cont rol. Diff erential relays can be applied as disc ussed earlier. Th e CT rat io and relay tap sel ection shoul d be mad e at the midpoint of the tap-cha nging range and wi th a low value of M. The sum of M and one-half of the tap range mus t be within the relay percent age char acterist ics. Thus, in the exampl e of Figur e 9 .5, assuming that this bank has 10% taps for changing the 69 kV voltage s to a maximu m of þ 10% or a mi nimum of  10%, with the ratios and taps sel ected at the 69 kV midpoint of the tap range , an M value of 3.78% was determin ed (see Equation 9.8). With the transf ormer taps, the maximum mismat ch is 13.78% , which would occur on the maximum or minimum voltage tap. Th is valu e is still within the percentage dif ferential characterist ics of appl icable relays.
9.8 EXAMPLE: DIFFERENTIAL PROTECTION CONNECTIONS FOR MULTIWINDING TRANSFORMER BANK Figure 9.6 shows a three-windi ng wye–del ta–wye tran sformer bank. This discussion also applies to an autotransformer with a delta tertiary. With three windings connected to external circuits, three restraint transformer differential relays are required. There should be a set of CTs in each circuit, connected to a separate restraint winding. Thus, the protective zone is the area among these several CTs.
The two-winding-type differential relay may be applied to multiwinding transformers if 1. The third winding is a tertiary and not brought out to external circuits.
2. The circuits connected to the third or tertiary winding are considered as part of the protective zone. This might be where there is no adequate breaker, or the winding feeds the transformer’s auxiliaries, and so on.
 2006 by Taylor & Francis Group, LLC.
3. The tertiary winding has a very high reactance, such that faults on the associated system would not be large enough in magnitude to operate the transformer differential relays.
The two steps (1) phasing and (2) CT ratio and tap selection are applicable to the multiwinding applications. It is very important, indeed essential, that these, particularly the second, be done in pairs, that is, connect and set the Transformer a a b a c c c b 52 C C OP OP OP R R R R R R R R R A A B B 230 kV 69 kV 13.8 kV Ia Ia Ia Ia Ia Ia Ia Ib Ib Ib Ib Ib Ib Ib Ic Ic Ic Ic Ic Ic Ic Ia − Ic Ib − Ia Ib − Ia Ib − Ia Ib − Ia Ia − Ic Ia − Ic Ia − Ic Ic − Ib Ic − Ib Ic − Ib Ic − Ib b together. It is essential to phase and ratio for each pair with current in the third winding zero. Do not do all the three together.
Two conditions are shown 52 52 A B C FIGURE 9.6 Differential relay connections for the protection of a three-winding transformer bank. Some connections applicable for an autotransformer with delta tertiary.
 2006 by Taylor & Francis Group, LLC.
CTs and relays of any two transf ormer windi ngs, ignorin g and assuming zero current in the o ther wind ings. Then repeat for anot her windi ng pair. An example will amplify this.
In Figure 9.6, there are two grounded wye windi ngs and one delta winding. From previous discussions, the CTs in the wye-connected winding should be connected in delta to avoid operation on external ground faults. The CTs in the delta-connected winding circuit would be connected in a star configuration to accommodate the 308 phase shift. The first-step phasing is to choose a pair. Although this is arbitrary, for this example, the pair should include the delta and one of the wye windings.
Start with the left-hand wye winding and assume that balanced currents Ia, Ib, and Ic flow to the right. They pass through the wye–delta-winding pair and into the ABC system as Ia – Ic, Ib – Ia, and Ic – Ib. The current in the right-hand wye winding is assumed to be zero. The wye-connected CTs on the ABC system provide the same currents on a secondary basis in the differential relay-restraint windings. These secondary currents must be supplied through the left-hand restraint windings. This is accomplished by connecting the CTs in delta as shown.
With this phasing complete, the second pair could be the left-hand star winding just connected and the right-hand wye winding with zero in the delta circuit. Next, the Iz – Ic in the left-hand winding restraint coil must flow out of the right-hand and wye-winding restraint coil; correspondingly, for Ib – Ia and Ic – Ib. With Ia, Ib, and Ic flowing to the right out of the right-hand wye winding, the CTs can be connected as required in delta. This completes the first step.
Multiwinding transformer banks usually have different MVA ratings for the several windings, and these are used to determine the CT ratios.
Suppose that Figure 9.6 bank ratings are 60, 40, and 25 MVA for the 230, 69, and 13.8 kV windings, respectively, then the rated current for the windings would be IH ¼ 60,000 ﬃﬃﬃ 3 p  230 ¼ 150:61 A at 239 kV: (9:9) Choosing a 150:5 CT ratio, the secondary currents are IH ¼ 150:61 30 ¼ 5:02 A secondary ¼ 5:02  ﬃﬃﬃ 3 p ¼ 8:70 A in the restraint winding, (9:10) IM ¼ 40,000 ﬃﬃﬃ 3 p  69 ¼ 334:70 A at 69 kV: (9:11)  2006 by Taylor & Francis Group, LLC.
Cho osing a 400:5 CT ratio, the second ary current s are IM ¼ 334 : 70 80 ¼ 4: 18 A secondary ¼ 4: 18  ﬃﬃﬃ 3 p ¼ 7: 25 relay ampere s, (9 :12) IL ¼ 25 ; 000 ﬃﬃﬃ 3 p  13 :8 ¼ 1045 : 92 A at 13 :8 kV: (9 :13) Cho osing a 1200:5 CT ratio, the secon dary current s are IL ¼ 104 5:92 240 ¼ 4:36 A in CT and relay : (9 :14) Th ese rated current s are usefu l in sel ecting the CT ratios, but are not usable as such in selecting relay taps and calcul ating mismatch. It is essential for these to select any valu e of MV A and pass it thro ugh the pairs with zero MVA in the othe r windi ng (s). Only if this is do ne will the dif ferential relay balance corr ectly for any combina tion of current division duri ng loads and faults, includi ng one wi nding out of service . Th e valu e chose n is not import ant for this part; ther efore, for example, assume that 40 MV A first flows from the 230 to 69 V systems with zero in the 13.8 kV syst em. This is conven ient and Eq uation 9.12 gives the current in the left restraint coil. In the 230 kV rig ht restra int coil, the current to be balanced is I230 ¼ 40,000 ﬃﬃﬃ 3 p  230(30 ) ﬃﬃﬃ 3 p ¼ 5: 80 A second ary: (9 :15) Su ppose the particular relay has taps, including 5 and 6. Using these, the perc entage mismat ch (see Equ ation 9.1) is M ¼ (5: 8=7: 25)  (5=6) 0:8  100 ¼ 0: 80  0:83 0: 80  100 ¼ 4: 17 %: (9 :16) Th is is well within transfo rmer differ ential relay char acteristic s. With tap 5 for the 230 kV restra int winding, and tap 6 for the 69 kV restra int wi nding est ablished, pass equal MVA through another pair, arbitrarily select 25 MVA from the 230 to 13.8 kV system, whi ch give s 4.36 A (see Eq uation 9.14) in the 13.8 kV restraint. Correspondingly, in the 230 kV restraint, I230 ¼ 25,000 ﬃﬃﬃ 3 p  230(30 ) ﬃﬃﬃ 3 p ¼ 3: 62 A second ary: (9:17)  2006 by Taylor & Francis Group, LLC.
Choose tap 6 for the 13.8 k V restra int; then the mismat ch from Equat ion 9.1 is M ¼ 3: 62 4: 36    5 6   0:83  100 ¼ 0: 83  0: 83 0: 83  100 ¼ 0% , (9: 18) where the CTs are matche d. In select ing taps as availa ble on the particula r transformer different ial relay, a check shoul d be mad e that the maxim um load currents (see Equation 9.10, Equat ion 9. 12, and Equation 9.14) do not exceed the continuo us curr ent ratings of the manufactur er.
This comple tes the second step. Howeve r, selecting the set tings in p airs as described will give proper o peration (no trip) for any mix of load or fault currents amo ng the sever al windi ngs. The final step is to assure curr ent transformer s performanc e for externa l as well as intern al faults , as outlined in Section 9.6.2.
9.9 APPLICATION OF AUXILIARIES FOR CURRENT BALANCING At times, it may no t be possibl e to obta in an acce ptable valu e of mismatch with the availa ble CTs or differ ential relay taps. These case s require the use of auxiliary CTs or current -balanc e transf ormers. It is preferable in appl ying these to reduc e the curr ent to the relays if possi ble. Reducing the secon dary current to the relays reduces the relay burde n by the square of the current ratio. When the current is increased to the relays, the rel ay burden is increased by the curr ent ratio squared. Th is does not include the burde n of the auxil-iaries, which must be added to the total secon dary load on the current transformer s.
9.10 PARALLELING CT S IN DIFFERENTIAL CIRCUITS In Section 9.5, it was reco mmende d to use a restraint coil for each sourc e and to avoid paralleling a source and feed er. This is sometim es consider ed or done for a multiw inding bank or whe re two banks are in the same protectiv e zone.
The difficul ties that may be experienced are illus trated in Figure 9.7. There is no problem in parallel ing two sets of CTs, such as shown, as long as all thr ee winding circui ts of the transf ormer are in serv ice. Howeve r, with the possi-bility of emerge ncy opera tion, during which the left- hand break er is open, restraint is lost and the different ial relays are operated as sensitive overcurrent units. As shown in Figure 9.7a, current flow from the right-hand source to the feeder should net zero. This is difficult with different CTs and voltage levels.
Even with a perfect match, the difference in the CT exciting currents will flow to the dif ferential relay, as expl ained in Cha pter 6. In other wor ds, there is no  2006 by Taylor & Francis Group, LLC.
eff ective restra int for this condition. This connec tion might be margi nally safe for normal-lo ad flow, but is subj ect to misope ration for exte rnal faults out on the feeder.
Parall eling the CTs may be done if the transformer would n ever be opera ted wi th the left-hand brea ker open. It is no t reco mmende d, as there is always the possibi lity that d uring an unusua l emergency situat ion, operators may resort to unplann ed openi ng of the left-hand brea ker. In contras t, with the reco mmende d restra int for each circui t (see Figur e 9.7b), full restraint exists, as shown.
Feeder circui t CTs may be para lleled in a different ial scheme as long as ther e is negl igible fault current suppl ied through them. Caution should be exer cised, reco gnizing that for exte rnal faults out on on e of the feeders , some of the secondary current require d for balan cing the differentia l is divert ed to mag netize those other feed er CTs that are not suppl ying pri mary current. This is discussed in Cha pter 5.
Typic al exampl es of transf ormers wi th multipl e circuits are illustrate d in Figur e 9.8. As recommend ed and show n, each circui t should be connecte d to an indi vidual restraint windi ng in the dif ferential relay, fol lowing the proced-ure outlined earlier. Paral leling of circuits and CTs should be avoided, but when necessary, the problems discussed should be considered carefully and documented by the operating personnel.
(a) S S S OP o OP R R R R F F (b) Breaker open Breaker open transformer transformer 52 52 52 52 52 52 Difference current FIGURE 9.7 Potential loss of restraint that may result by paralleling circuits in differential protection: (a) no restraint; (b) full restraint (S, source of fault current; F, feeder—no significant fault source).
 2006 by Taylor & Francis Group, LLC.
9.11 SPECIAL CONNECTIONS FOR TRANSFORMER DIFFERENTIAL RELAYS Occasionall y, it may be necessar y to use sta r-connec ted CTs on a ground ed-wye circuit in a different ial schem e instea d of the preferred delta CT connec -tion. This can occur in applications for which a differ ential zone is est ablished around sever al banks. For these, the first consi deration is the possibi lity of a sympathet ic inrush. The zone should be exam ined to see if there is any possible operatin g condi tion, during which one bank can be energiz ed, fol -lowed by energiz ing a secon d bank. If all banks in the protectio n zone are always energized togethe r, sympat hetic inrush will not occur, and a sing le differentia l relay appl ication is possibl e. Most of these cases are the resu lt of the omission of circuit breakers and associa ted CTs for cost saving, but at the expense of less flexib le system opera tion.
Figur e 9.9 show s the connec tion of a zero -sequence trap to dive rt the zero -sequence curr ent from the dif ferential relay with wye -connect ed CTs on the grounded side of the transf ormer. It is esse ntial in thes e types of connections (for any connec tions) that a p ath exists for zero -sequence current flowing into or o ut of a bank in the CT second aries. This is provided by the tra p, as shown.
If a p roper path is not available in the CT secon daries, the equivalent of an open secon dary circuit exists , with resu lting saturati on and high and danger -ous voltages. This is true for positive, negative, as well as zero sequences; the absence of a proper path for zero sequence would be apparent only on the occurrence of a ground fault in the otherwise balanced system.
52 52 52 52 52 52 52 52 Transformer bank Auto or three-winding transformer bank OP OP R R R R R R R R FIGURE 9.8 Single-line differential connections for multiple connections to trans-formers.
 2006 by Taylor & Francis Group, LLC.
The zero-sequence trap consists of three auxiliary CTs. Their ratio is not important as long as they are the same. Note that the operating coil neutral is not connected to the CT neutral or grounded. It is not necessary for a zero-sequence current flow to have correct relay operation. Connecting this oper-ating coil neutral to the CT, neutral places the restraint and operating coil windings in parallel with the primary winding of the trap. This could cause enough diversion of current for an external ground fault and relay misoperation.
With the left-hand CTs connected in wye (see Figure 9.9), it is necessary to connect the right-hand CTs in delta properly to provide currents in phase Transformer Ia 52 52 Ia Ia Ia Ib Ib Ib Ib Ic I1 + I2 + I0 Ia − Ic Ib − Ia Ic − Ib Ib − Ia Ia = I1 + I2 Ia − Ic Ic − Ib − (Ia − Ic) Ib − Ia − (Ic − Ib) Ic − Ib − (Ia − Ic) Ib − Ia − (Ic − Ib) Ia − Ic − (Ib − Ia) Ia − Ic − (Ib − Ia) Ic − Ib a2I1 + aI2 + I0 aI1 + a2I2 + I0 Ib = a2I1 + aI2 Ic = aI1 + a2I2 Ic Ia I0 I0 I0 Ic Ic Ic Ic Ib a c R R R R R R OP OP OP Zero-sequence trap Do not ground or connect to neutral Auxiliary CT C C A A B B b 3I0 ~ Ib ~ Ia ~ FIGURE 9.9 Special differential connections using star-connected CTs on the trans-former-grounded wye terminals.
 2006 by Taylor & Francis Group, LLC.
through the different ial relay for externa l pri mary current flow. This phasing should be done as in the foregoi ng, starting wi th bala nced Ia, I b, and I c currents into (or out of, if preferred) the wye tran sformer windi ngs. Carry ing this through it can be seen with a phasor diagram that ( Ia – I c) – (Ib – Ia) is in phase with Ia , and similarly for the other phases. The per-u nit mag nitudes are three ti mes larger, but this can be adjusted by the CT and relay taps. Ground faults within this different ial zone will opera te the rel ays thro ugh the positive and negativ e fault current com ponents (see Figure 9.9).
9.12 DIFFERENTIAL PROTECTION FOR THREE-PHASE BANKS OF SINGLE-PHASE TRANSFORMER UNITS Single-phase transf ormer units are connec ted in vari ous three-ph ase confi g-urations, usually wye–del ta and with assoc iated circuit b reakers and CTs , as illustrated in Figur e 9.5. If it becom es necessary or desirab le to use the CTs on the transf ormer bushings, the normal different ial connec tion cannot be u sed when the CTs are inside the delta, as in Figur e 9.10. Two sets of CTs connecte d in parallel are required to provi de protectio n for ground faults in these wind ings.
Star-co nnected CTs can be used on both sides. The phasor current s in Figure 9.10 show the balance for symme trical current s flowi ng through the bank. There is a 2:1 ratio dif ference (per unit) of the CTs on the tw o sides.
This can be adju sted by CT or relay taps, or a combina tion of both. Because each transf ormer is an indivi dual un it, there will be no possibi lity of a phantom tertiar y effect to plag ue the dif ferential operatio n.
In case of thr ee-phase banks, for whi ch the three windi ngs and interc on-nections are all inside the common tank, the standar d different ial connections as show n in Figur e 9.5, Figure 9.6, Figur e 9.8, or Figure 9.9 can be used with CTs locate d or with CTs in the three- phase transformer bushi ngs on either side.
9.13 GROUND (ZERO-SEQUENCE) DIFFERENTIAL PROTECTION FOR TRANSFORMERS The ground different ial scheme provides com promise protectio n for delta– wye-ground ed transf ormer banks. It is useful when there are no available or convenien t CTs on the delta side. This is com mon for distribut ion and industria l ties with the delta as the high-vol tage side and, possibly, protected by fuse s.
This scheme protect s only the wye-gr ounded windi ngs and associa ted circuits, and is only for ground faults, the most likely and common fault. A typical applica tion is show n in Figure 9.11 usin g a conven tional dif ferential relay. The differential zone includes the circuits between the two sets of CTs.
 2006 by Taylor & Francis Group, LLC.
Th e delta blocks operation for faults in that area . The techniq ues of phasing and ratioing are as outl ined previ ously, excep t that on e uses only zero-seque nce current flow to an exte rnal fault. Th ese curr ents are shown in Figure 9.1 1. The time–over current relay 51N, show n connec ted to a separ ate CT, is reco mmende d for all ground ed transf ormers . It is a ‘‘la st reso rt’’ ground -fault prot ection and must be set to coordina te with relays that it overr eaches. This is discusse d in more deta il later. It may be connecte d in the dif ferential circui t, which adds burden to the differentia l circuit and can affect the opera tion.
Ia − Ib Ia Ia Ia Ia Ia Ia Ia Ia Ia Ib Ib Ib Ib Ib Ib Ib Ib Ic Ic Ic Ic Ic Ic Ic Ic Ib − Ic Ic − Ia A B C 2 Ia 2 Ib 2 Ib 2 Ic 2 Ic 2 A C B a a b b c c R R R R OP OP OP R R Left-hand per unit CT ratio shown two times the right-hand per unit CT ratio.
FIGURE 9.10 Differential relay connections for the protection of three single-phase transformers connected delta–wye using CTs in the transformer bushings.
 2006 by Taylor & Francis Group, LLC.
If the delta side is prot ected by fuses, ground faults in the different ial zone may not provide sufficien t curr ent to clear the faults adequate ly from the delta-side source. As indicated previo usly, a 1 pu phase -to-ground fault on the wye side appea rs as a 0.577 pu phase-t o-phase fault on the delta side (see also Figure 9.20). This adds to the diffi culty of detection. Any fault limiting by neutral impeda nces or fault resistanc e further reduces the fault magnitud es.
Thus, it frequently becom es imposs ible to clear ground faul ts by the high-side fuses. Accordi ngly, the ground dif ferential is usef ul for the ground faults in its zone. The problem is to clear the faul t from the delta- side source without a local brea ker and the difficul ty of reachin g the station in time , if the nearest breaker is at a remot e sta tion.
9.14 EQUIPMENT FOR TRANSFER TRIP SYSTEMS Without a fault-in terrupti ng device availa ble at the transf ormer primary terminals, there are several possi bilities for trippi ng remot e breakers as necessary steps to cle ar faults. All thes e methods are in prac tical use.
Differential relay Optional resistor or reactor 3 3 3 3 3 52 51N 0 OP 3 R A A a a b b c c B B C C R Zero-sequence current flow for external ground fault.
FIGURE 9.11 Ground (zero-sequence) differential protection for delta-grounded– wye transformer bank using a conventional differential relay.
 2006 by Taylor & Francis Group, LLC.
9.14.1 FAULT SWITCH A spring-loaded fault switch is connected to the delta-supply side. The transformer protection relays operate to release the switch and thus fault the source system. Protective relays at the remote breakers sense this fault and operate to clear it, thereby removing the sources.
Most commonly, this is a single switch that applies a solid single-line-to-ground fault to operate the remote ground relays. Often, these remote relays can operate instantaneously to provide rapid isolation. There are a few installations of a three-phase-to-ground switch that apply a solid three-phase fault. The advantage is high redundancy; one or two switches can fail and yet result in clearing the fault. Also, normally, the phase and, with one ground switch failure, the ground relays at the remote locations can clear the fault.
The disadvantage is higher cost, increased maintenance, and applying a higher-current three-phase fault on the system. This grounding-switch tech-nique is quite practical and relatively simple. However, some shudder at the thought of placing any deliberate fault on the system.
A motor operated disconnect switch can be applied on the transformer high side in combination with a fault switch. Such application allows for the prompt restoration of the line that had been tripped upon initiation of the fault switch. Opening of the motor operated switch is initiated when the fault switch has closed and the associated transformer is deenergized. The related power system line can then be restored automatically or manually. Sufficient time must be allowed for the motor operated switch to be fully opened before the line is restored. The motor operated switch must be located on the line side of the fault switch.
9.14.2 COMMUNICATION CHANNEL The transformer protective relays initiate a tripping signal that is transmitted over a transfer trip channel to operate remote breakers. This channel may be by power-line carrier (radio frequency over the power lines), audio tones over a telephone circuit or microwave channel, or a direct-wire fiber-optic pilot pair. High security is very important to avoid undesired trip operation from extraneous signals on the channel. This and the usually high cost are the major disadvantages. It is most important that these equipment transfer trip systems be carefully and thoroughly engineered. It is not possible to enhance their security with fault detectors at the breaker-tripping terminals, because the low-side faults generally will be at a low level, too. As in the case of a fault switch, a motor operated disconnect switch can be applied to isolate the transformer from the system subsequent to the operation of the transfer trip scheme. The communication channel used for transfer trip can also be used to supervise reenergization of the line to assure that the motor operated switch is fully open before the line is reestablished.
 2006 by Taylor & Francis Group, LLC.
9.14.3 L IMITED F AULT-I NTERRUPTION DEVICE A circuit switcher or breaker with limit ed fault- interrupting capab ility is installed at the tra nsformer on the delta-sour ce side. The tra nsformer protect -ive relays initiate the tripping of this device directly or with a slight time delay. Th e scheme is based on the good proba bility that the remote relays will operate and cle ar any high-cur rent fault at high speed and before the circui t switcher or break er can open. If the remot e relays do not sense the fault or if they opera te slowly , the level of fault current is within the interrupting capabiliti es of the loca l devi ces. Fault detect ors may also be applied to block operation of the limit ed fault- interruption device. Sett ings for the fault detect or should be coord inated with the interrupt ing capab ility of the device.
9.15 MECHANICAL FAULT DETECTION FOR TRANSFORMERS The accumul ation of gas or change s in pressure inside the transform er tank aregood indi cators of internal trou ble. Th ese devices are recommend ed, wherever they can be applied , as excell ent suppl ementary protect ion. They are frequent ly mor e sensitive , hence will operate on light internal faults that are not detected by differ ential or other relays. Howeve r, it is important to recognize that their opera tion is limit ed to problems inside the transform er tank. They will not operate for faults in the transformer bushings or the connections to the external CTs. Thus, their protective zone is only within the tank, in contras t with the dif ferential protectiv e zone given in Figur e 9.5.
9.15.1 GAS DETECTION Gas detection devices can be applied only to transformer units built with conservator tanks. This type of transformer is common in Europe, but is not widely used in the United States. For these units with no gas space inside the transformer tank, a gas accumulator device commonly known as the Buch-holz relay is connected between the main and the conservator tanks. It collects any gas rising through the oil. One part of the relay accumulates gas over a time to provide sensitive indication of low-energy arcs. It is used generally to set off alarm, as gas may be generated by tolerable operating conditions. The other part responds to heavy faults, forcing the relay to open at high velocity.
This is used to trip in parallel with the other transformer protection.
9.15.2 SUDDEN PRESSURE Sudden pressure devices are applicable to oil-immersed transformers. One type operates on sudden changes in the gas above the oil, another on sudden changes in the oil itself. Both have equalizing means for slow changes in pressure, which occur with loading and temperature changes. They are  2006 by Taylor & Francis Group, LLC.
sensi tive to both low - and high-ene rgy arcs within the tran sformer and have inve rse-tim e char acteristic s: fast for heavy faults and slow for light faults.
Gen erally, they are used to trip with the contacts in para llel to the dif ferential and other relay trip cont acts, although they can be used for initiat ing an alarm, if pref erred. Incor rect opera tions of sudden pres sure relays have been experi-enced on faults exte rnal to the tran sformer. This is the main reason that some user s h ave been reluctant to connect sudden pres sure relays to trip. Fa lse trips are usually associa ted with faults that resu lt in high fault current thr ough the tran sformer. Such faults can cause move ment of mater ials within the trans-former , which resu lts in an opera tion of the sudden pres sure relay. This is mor e likely to occur on older transform ers in which the stru ctural integr ity o f the brac ings within the transf ormer has weakene d over time. One str ategy that can be used to address this probl em is to super vise trippi ng b y the sudden pres sure relay with a fault detector relay. Th e fault detector relay b locks trippi ng by sudden pres sure on heavy faults, which may resu lt in false trips.
Th eir ability to detect and isolat e the transf ormer on low-leve l arcing faults befor e failure, preventing major intern al dam age, is a major benef it of appl ying sudden pressure relays.
9.16 GROUNDING TRANSFORMER PROTECTION To provi de system ground ing on the delta side of power syst em transform er banks, a shunt-co nnected ground ed wye –delta or zigzag transform er b ank is appl ied. With wye–del ta units, the delta opera tes as an unloaded tertiar y to circulate zero-sequence current. If this tertiary has a CT available inside the delta, it can be connected to a time–overcurrent 51N relay. This relay receives I0 for ground faults out on the system, so it must be coordinated with other ground relays.
The ground differ ential protectio n (see Figur e 9.11) is applica ble to the ground ed wye–del ta units, and as shown in Figur e 9.12 for zigzag units. An alternative is to use three-phase time–overcurrent 51 relays, each connected to one of the line-side CTs. Because load does not pass through these units, the CT ratios and relay taps can be based on ground-fault current.
The zigzag bank essentially consists of three 1:1 ratio transformers that are interconnected (see Figure 9.12). The zero-sequence current flow is illustrated. Positive- and negative-sequence currents cannot flow, as they are 1208 out of phase.
Sudden pressure- or gas-actuated trip relays are highly recommended wherever applicable for light internal fault protection. Turn-to-turn faults are always difficult to detect. In a zigzag unit, they can be limited by the magnetizing impedance of an unfaulted phase.
Grounding transformers are often directly connected to the bus or associ-ated power transformer without a fault-interruption device. A typical example  2006 by Taylor & Francis Group, LLC.
would be to connec t the grounding unit between the powe r transf ormer delta and the right-hand circui t break er as in Figur e 9.9. Th is applica tion requires the use of a zero -sequence source at this point on both sides of the wye–d elta bank, with a 30 8 shift to the bank.
With the grounding b ank within the transform er differentia l zone, as indicated, an alternative connecti on to Figure 9.9 would be to connect the right-hand CTs in wye with a zero-se quence trap, and the left- hand CTs in delta.
A set of auxi liary CTs coul d be used instea d o f the zero-se quence trap to provide the necessar y zero -sequence isolatio n and the 30 8 shift. The trap is preferred, becau se it is invol ved o nly during ground faults . Several arrange-ments are possibl e. In workin g these out, one should not connect the main CTs in wye and to the delta- connecte d auxiliary , because there could be no zero-sequenc e path for prima ry fault currents.
A B C 3 3 3 3 X X N0 3 3 51N Optional resistor or reactor Zero-sequence current flow for external ground fault.
Zero-sequence network Similar for the other two phases To system R Differential relay R FIGURE 9.12 Ground (zero-sequence) differential protection for a zigzag transformer bank using a conventional differential relay.
 2006 by Taylor & Francis Group, LLC.
9.17 GROUND DIFFERENTIAL PROTECTION WITH DIRECTIONAL RELAYS If the CT ratios or characterist ics are not suitable for the appl ication of conven tional dif ferential relays, a dir ectional-o vercurrent relay, different ially connec ted, can be used. This is particula rly appl icable in situat ions whe re ground -fa ult current is limit ed by neutral impeda nce or whe re a low neut ral CT is used for highe r sensit ivity for rem ote faul ts on distribut ion feeders.
Two appl ications are show n. Figur e 9.13 and Figur e 9.14 use an auxi liary curr ent-balanc ing auto transf ormer. Figur e 9.15 and Figur e 9.16 use an auxil-iary 1:N transformer. One of the two diagrams shows the operation for external faults, the other for internal faults. The types are equivalent where (1 – n)=n ¼ N.
Two types of relays can be used in either scheme, either solid-state or electromechanical product, or directional-overcurrent units. The electromech-anical product relay is an induction-disk unit, in which the torque control or lag circuit is available as one circuit, and the main coil the other circuit. These relays have two inputs shown in the diagrams as two coils with (þ) polarity markings. The operation is the product of the currents in the two circuits times the cosine of the angle between them. When currents in phase are flowing into the polarity marks (cos 08 ¼ 1), the relay has maximum operating torque to close the contacts. If one current is in polarity in one coil and out of polarity on the other (cos 1808 ¼ 1), the relay has maximum nonoperating or re-straint torque. Zero torque occurs when the two currents are +908. This relay can operate with wide differences of current magnitudes as long as the product is greater than the pickup minimum, and with relative independence of the phase-angle variations within +908. It has inverse-time characteristics, operating very fast for large-current internal faults.
The directional-overcurrent relay has a separate directional unit that operates as the product unit. The overcurrent unit of the relay is nondirec-tional and operates on the magnitude of current in its main coil. In the figures, it is indicated as the coil without polarity and connected basically across the CTs. Moreover, it has inverse-time characteristics, operating at higher speed for high current, but only if the directional unit has functioned. It is torque-controlled.
The auxiliary transformers are required to provide correct differential operation: not to operate for external faults outside the differential zone, but to operate for the ground faults inside the differential zone. These schemes operate when no ground current is supplied from the system to the internal faults. This would be common for many distribution and industrial applica-tions. With no current, as in Figure 9.14b and Figure 9.16b, it must be recognized that some of the neutral secondary current will be diverted to  2006 by Taylor & Francis Group, LLC.
Delta connected directional overcurrent or product Optional resistor or reactor 87G 3IO 3IO 3IO Iq = 3Io RCN RCN 1 nRCL 1 RCN – nRCL 3IO nRCL 3IO RCL RCN RCL 3IO RCL RCL Optional phase relays Current-balancing autotransformer n is per unit turns as shown When RCN < RCL n should be less than 3IO RCL IO IO IO 1 – n 1 – n n n a (a) b c + + RCN = 200:5 = 40 400 87G 400 400 RCN RCL RCL = 2000:5 = 400 = 1.0 400 400 = 1.0 400 40 = 10.0 40 400 = 0.10 400 0.08 (400) = 12.5 12.5 2.5* 0.92 0.92 0.08 0.08 133 133 133 = + + Choose n = 0.08 which is less than 0.10 *Iq = 400 1 40 1 0.08 (400) – = 10 – 12.5 = –2.5 Iq is in nonoperate direction as shown Currents in amperes a b c (b) 10.0 = 11.5 FIGURE 9.13 Ground (zero-sequence) differential protection for a delta-grounded— wye transformer bank using a direction overcurrent relay with current-balancing autotransformer. The currents shown are for external faults: (a) zero-sequence current flow for external ground faults; (b) example of zero-sequence current flow for an external ground fault (directional sensing relay does not operate).
 2006 by Taylor & Francis Group, LLC.
Delta connected Directional overcurrent or product Optional resistor or reactor 87G 3ION 3ION 3IOL 3IOL 3IOL 3IOL IOL IOL IOL Iq = RCN RCN 3ION RCN 3ION RCN nRCL 3IOL nRCL RCL RCL RCL Optional phase relays Current-balancing autotransformer RCL 1 – n 1 – n n n a (a) b c + + + RCN = 40 3ION = 400 3IOL = 0 Equivalent of 3 CTs RCL = 400 (b) 10.0 10.0 10 0 0 0 0.08 0.92 87G + + FIGURE 9.14 Operation of the differential system of Figure 9.13 for internal faults.
(a) Zero-sequence current flow for internal ground faults; (b) example of zero-sequence current flow for an internal ground fault, with no current from line (currents in amperes).
 2006 by Taylor & Francis Group, LLC.
excite the auxili aries and line CTs , as discusse d in Chapte r 5. This shoul d be small with good-quality CTs and it is neglected in the figures.
If ground current is always supplied from the system for internal faults, the product relay could be applied with one coil connected across the line CTs and the other coil across the neutral CT without any auxiliaries. As indicated, it can operate with wide differences in currents and CT performances. The directional-overcurrent relay could be connected only to the line CTs, to operate for faults in the bank without any connection to the neutral CT.
Often the latter connection would not be very sensitive, because the remote ground sources generally are quite weak.
9.18 PROTECTION OF REGULATING TRANSFORMERS Regulating transformers are designed for specific problems involved in the interchange of power between two systems, in-phase for var control and phase-angle-type real power. Some include both in-phase and phase-angle controls. Their designs are complex and specialized for the specific applica-tion. The units generally have series and shunt or exciting windings.
RCN = 40 3ION = 400 3IOL = 200 Equivalent of 3 CTs RCL = 400 (c) 10.0 10.0 6.25 16.25 0.5 0.5 5.75 6.25 0.08 0.92 87G + + Iq = 400 40 200 0.08 (400) 0.92 0.08 + = 16.25 = 5.75 200 400 FIGURE 9.14 (continued) (c) Example of zero-sequence current flow for an internal ground fault, with current from line (currents in amperes).
 2006 by Taylor & Francis Group, LLC.
Delta connected directional overcurrent or product Optional resistor or reactor 87G 3IO 3IO Iq = 3IO RCN RCN 3ION RCL 3IO RCL 3IO RCL N + 1 RCL 1 RCN – 3IO RCL RCN RCL N RCL IO a b c IO IO Optional phase relays or should be greater than (N + 1) 1 Auxiliary CT Turn ratio 1:N where RCN < RCL + + (a) RCN = 200:5 = 40 RCL = 200:5 = 400 Equivalent of 3 CTs 3IO = 400 3ION = 400 = –3 RCL RCN 87G 10 400 40 1 40 13 400 13 13 3* + + 1.0 1.0 10.0 400 400 = 510 Choose N = 12 *Iq = 400 (12) = 12 – (b) FIGURE 9.15 Ground (zero-sequence) differential protection for a delta-grounded– wye transformer bank using a directional-overcurrent relay with auxiliary CT (currents shown are for external faults). (a) Zero-sequence current flow for external ground fault. (b) Example of zero-sequence current flow for an external ground fault direc-tional (currents in amperes).
 2006 by Taylor & Francis Group, LLC.
Delta connected Directional overcurrent or product Optional resistor or reactor 87G 3ION 3ION Iq = RCN RCN RCN 3IOL RCL 3IOL RCL 3IOLN RCL 3IOL RCL N RCL IOL IOL Iq IOL Optional phase relays (N +1) 1 + + CT Auxiliary 3ION RCL 3IOL + (N +1) (a) RCN = 40 RCN = 400 Equivalent of 3 CTs 3ION = 400 3IOL = 0 87G 10 10 + + 0 0 (b) FIGURE 9.16 Operation of the differential system of Figure 9.15. (a) Zero-sequence current flow for internal ground faults. (b) Example of zero-sequence current flow for an internal ground fault, with no current from line (currents in amperes).
 2006 by Taylor & Francis Group, LLC.
Sudden or fault pressure relays provide good first-line protection. Differ-ential protection is difficult and insensitive, particularly for faults in the exciting winding, and required current transformers within the unit, usually with overcurrent backup. Thus, the protection should be planned and worked out with the manufacturer.
9.19 TRANSFORMER OVERCURRENT PROTECTION Phase- or ground-fault overcurrent protection is common for transformers.
This is either as the primary protection for smaller units or for any unit without differential protection, or as backup protection on larger units protected by differential relays. For sizes of about 10 MVA and below, primary fuses may be used. Otherwise, inverse-time–overcurrent relays and, at higher voltages, distance relays provide protection for the transformer and associated circuits. Because these devices can operate well outside the trans-former protection zone, their application and setting are a combination of transformer and associated system protection. The emphasis here is on trans-former protection and the subject is expanded later in connection with the protection of other equipment, primarily on feeder and line protection.
It is desirable to set the protective devices as sensitive as possible, but the fuses and phase-overcurrent relays must not operate on any tolerable condi-tion, such as magnetizing inrush; the maximum short-time overloads, such as RCN = 40 RCL = 400 Equivalent of 3 CTs 3ION = 400 3IOL = 200 87G 6.5 6.5 0.5 10 10 + + 6 (c) Iq 400 400 40 200 = + (13) = 16.5 N = 12 FIGURE 9.16 (continued) (c) Example of zero-sequence current flow for an internal ground fault with current from line (current in amperes).
 2006 by Taylor & Francis Group, LLC.
one that may occur whe n reenergizing cir cuits after an outage (cold-load pickup); or any emerge ncy-opera ting condition. The ground relays must be set above the max imum zero -sequence u nbalance that can exist chiefl y as the result of sing le-phase load ing.
Instant aneous overcurr ent relays must be applied to suppl ement differ en-tial or overcurr ent protectio n and provi de protect ion for heavy primary transformer faults . They mus t be set in such a man ner that they do not op erate on mag netizing inrush (unless a harmoni c restra int is used), on the max imum short-time load (cold-l oad), or on the maximum secon dary thr ee-phase fault.
A typical setting would be 150%– 200% of the grea test of these curr ents. This may limit their opera tion on p rimary faults.
On the other hand, the relays or fuses should prot ect the transf ormers against damage from thr ough faults . High fault current passing through the transformer can cause thermal as well as mechani cal damage. High temper -atures can acce lerate insu lation deteriora tion. Their ph ysical forces from high currents can cause insulati on com pression, insulati on water , and friction -induced disp lacement in the windi ngs. ANSI =IEEE d efines the limit s for these faults .
9.20 TRANSFORMER OVERLOAD-THROUGH-FAULT-WITHSTAND STANDARDS The ANSI =IEEE standar ds for distribut ion and powe r transformer s specify ing their overload -through -fa ult capabiliti es were changed aroun d the year 1977 (see IEEE C57.12 and the article by Grif fin in the Bibl iography) . Compa rison of the change is given in Table 9.1. Th e multipl es of rated current represe nt the max imum po ssible and are derived assum ing an inf inite sourc e (zero impedance) . Thus, the max imum symmetr ical fault through the transform er bank with 4% impeda nce would be 1=0.04 ¼ 25 pu o r 25 time s the bank-rated current, as show n.
The sourc e impeda nce is never zero , but it can be very sma ll relative to the transfo rmer bank impeda nce, particula rly for an industr ial plan t or small distributio n subst ation that is connec ted to a large utility power syst em.
Hence, the multiples represe nt a max imum limit .
Soon after this change to all 2-s limits, prot ection engineers d iscovered that they had been usin g a thermal overload curve (Fig ure 9.17a) , publishe d in ANSI Stand ard C37.91, Guide for Protect ive Relay Appli cations to Power Transformer s , for overc urrent transf ormer protectio n, and that the new 2-s standard would sever ely limit powe r transf ormer prot ection for through faults.
This dilemma has led to further changes, which were approved in late 1982 and are sum marized in Table 9.2 and Figure 9.17. These changes are incorporated in the several applicable standards. The conflict existed because C37.91 was a thermal damage curve, whereas C57.12.00 was concerned  2006 by Taylor & Francis Group, LLC.
TABLE 9.1 ANSI =IEEE Tra nsformer Over current Capa bility Standar ds Until Mod ified in 1982 a Maximum Current Withstand (sec) Multiples of Rated Current 1977 (1980) (1973) 25 4 2 2 20 5 2 3 16 6 2 4 14 or less 8 or greater 2 5 aANSI=IEEE C57.12.00. Old standard dated 1973, approved 1977, but not officially published until 1980.
TABLE 9.2 ANSI =IEEE Tra nsformer Over load-T hrough-Fa ult Standar d Catego ries Transformer Ratings (kVA) Use Curve Frequent Dotted Curves Category Single-Phase Three-Phase (Fig. 9.17) Faultsa Apply fromb I 5–500 15–500 a — 25–501, where t ¼ 1250f 60I 2 ¼ 1250 I 2 at 60 Hz II 501–1,667 501–5,000 a or a þ b 10 70%–100% of maximum possible fault where I 2 t ¼ K ; K is determined at maximum I , where t ¼ 2 III 1,668–10,000 5,001–30,000 a or a þ c 5 50%–100% of maximum possible fault where I 2 t ¼ K ; K is determined at maximum I , where t ¼ 2 IV Above 10 MVA Above 30 MVA a þ c — Same as category III aFaults that occur frequently are typically more than the number shown and are for the lifetime of the transformer. Infrequent faults are less than that shown for the life of the transformer. Category II and III frequent-fault curve (see Figure 9.17a) may be used for backup protection when the transformer is exposed to frequent faults, but is protected by high-speed primary relays.
bI, symmetrical short-circuit current in per unit of normal base current using minimum nameplate kVA; t, time in seconds; f, frequency in hertz. Per-unit currents of 3.5 or less probably result from overloads, in which case the transformer-loading guides should be followed.
 2006 by Taylor & Francis Group, LLC.
primarily with mechani cal damage from the through faults. The latest changes (see Figure 9.17) cover both thermal and mechani cal limits.
The new sta ndard has six curve s, one each for categor ies I and IV , and two each for categories II and III . The basic curve show n by the solid line in Figure 9.17 for all cat egories is the same and, as such, applies to all 4% impedance transform ers. Th ese can withsta nd throu gh current s that are 25 times norm al base curr ent for 2 secon ds. Modifyi ng curve s (shown as dashed lines) apply to transf ormers with other than 4% imp edance, depend ing on the fault frequenc y over the entire life of the unit.
The frequenc y of faults that might occur during the entire life of a transformer is an estimation based on experience and judgment. A guide to aid in this determin ation is outlin ed in Figure 9.18. In cases of doubt, the frequent-fault curves should be used.
Dash curve category I only t = 1250 I2 2000 1000 500 200 100 50 20 10 5 2 1 0.5 0.2 0.1 Time in seconds (a) I times normal base current 1 2 3 4 5 10 15 20 304050 FIGURE 9.17 Through-fault protection curves for transformers: (a) For category I frequent or infrequent faults and for infrequent faults with categories II and III.
 2006 by Taylor & Francis Group, LLC.
12 1087 6 5 4 Use category I curve above 50 sec Time in seconds Transformer % Z 3 5 10 15 20 30 I times normal base current (b) 100 50 40 30 20 10 5 4 3 2 1 1210 8 76 5 4 Use category I curve above 100 sec times normal base current Transformer % Z I Time in seconds (c) 200 100 50 40 30 20 10 10 15 20 30 8 5 5 4 4 3 3 2 2 1 FIGURE 9.17 (continued) (b) For frequent faults with category II transformers.
(c) For frequent-fault category III and frequent or infrequent category IV transformers.
 2006 by Taylor & Francis Group, LLC.
The appl ication of transf ormer protect ion to meet this sta ndard can be outlined as follow s: For a given transf ormer 1. Determine the categor y from Table 9.2 2. If in categor y II or III, dete rmine whether the serv ice is subject to frequent or inf requent faul ts (see Figure 9.18) 3. Select the appro priate curve from Figur e 9.17 (or the ANS I standar d) 4. Replot the curve on suitable log–log paper using amperes related to the specific transformer (per unit could be used, but because relays and fuses operate on current, amperes is preferable). Either system-primary or system-secondary current can be used, properly translated as required through the transformer bank. Generally, secondary-side cur-rents are preferred for coordinating with other secondary downstream devices Power system source Primary-side relays/fuses Transformer Secondary-side (optional) Protective devices Infrequent-fault incident potential category II or III Infrequent-fault incident potential Feeder protective devices Frequent-fault incident potential for distribution circuits (exposed runs) (a) (b) Infrequent-fault incident potential for underground circuits, conductors in conduit, bus duct, etc., well-shielded short ties to other transformers, etc.
The primary protection zone for each of the protection devices is between that device and the next downstream device.
Feeder Feeder Feeder FIGURE 9.18 Suggested guide for determining zones of infrequent and frequent incident potential.
 2006 by Taylor & Francis Group, LLC.
5. Select prope r fuses or relays with tap, time dials, and so on, to protect the transform er and coord inate with all other d evices in the area Th e deta ils of this are best illus trated by exampl es.
9.21 EXAMPLES: TRANSFORMER OVERCURRENT PROTECTION Th e several exam ples are from IEEE C37 .91, Guide for Pr otective Relay Ap plication s to Power Transform ers. These appea r as typical appl ications.
9.21.1 A N INDUSTRIAL PLANT OR SIMILAR F ACILITY SERVED BY A 2500 K VA, 12 K V: 480 V T RANSFORMER WITH 5.75% I MPEDANCE Th e prot ection consi sts of power fuses on the pri mary and low -voltage direct -act ing circuit brea kers wi th series overcurrent trip u nits on the secon dary side and associa ted feeders . From Table 9. 2, this transform er is categor y II, and with metal-clad or metal-enclosed secondary switchgear, the fault frequency can be considered infrequ ent. Thus, Figure 9.17a is applicab le.
This curve is replot ted o n Figure 9.19, whe re the absciss a is secon dary amperes. This translation is Iper unit ¼ Irated ¼ 250 ﬃﬃﬃ 3 p  0:48 ¼ 3007 A at 480 V (9:19) and so for various times: For 50 sec and less, T ¼ 1250 I2 such as 1250 52 ¼ 50 sec, (9:20) as shown. The maximum possible current with an infinite source is Time (sec) from Figure 9.17a Per Unit=from Figure 9.17a Equivalent=Amperes at 480 V (pu 3 30,007) 1,000 2.3 6,916 300 3.0 9,021 100 4.0 12,028 50 5.0 15,035 12.5 10.0 30,070 4.13 17.39 52,296  2006 by Taylor & Francis Group, LLC.
I ¼ 1 0:0575 ¼ 17:39 pu, (9:21) where t ¼ 1250 17:392 ¼ 4:13 sec, (9:22) 50 100 200 500 1,000 1,000 500 200 100 50 20 10 5 2 1 0.5 0.2 0.1 0.05 0.02 Time in seconds Frequent faults 3f Faults Secondary current in amperes at 480 V 0.01 1,000 500 200 100 50 20 10 5 2 1 0.5 0.2 0.1 0.05 0.02 0.01 2,000 5,000 10,000 20,000 50,000 100,000 200,000 500,000 1,000,000 50 100 200 200 E Fuse 2,500 kVA X = 5.75% 12.5 kV 480 V 3,000 A short-time pickup 2.5 @ 0.35 sec 800 A short-time pickup 6 @ 0.05 sec 500 1,000 2,000 5,000 1,0000 2,0000 5,0000 100,000 200,000 500,000 1,000,000 Minimum melt fuse curve referred to 480 V Total clearing fuse curve referred to 480 V Transformer damage curves Infrequent faults 1f Ground faults Total clearing main secondary circuit breaker Total clearing secondary feeder circuit breaker FIGURE 9.19 Overcurrent protection for a category II transformer serving an infre-quent-fault secondary system.
 2006 by Taylor & Francis Group, LLC.
so this is the terminati on of the transf ormer through- fault protect ion curve.
On the pri mary side, rated curr ent is Iper unit ¼ Irated ¼ 25 00 ﬃﬃﬃ 3 p  12 ¼ 120 : 3 A at 12 kV : (9 :23) To avoi d operation on magnetizing inrush, short-ti me transient load, and so on, and yet provide prot ection for secon dary faults, typical fuse rating s are sel ected at about 150% of rated curr ent. Thus 1.5  120.3 ¼ 180.4 A, there-fore , 200 A fuse s were sel ected and their time char acterist ics plotted. Both total cle aring and minimum melt curve s are show n. As the curr ent magnitude in the primary is only 57.7% of the secondary curr ent for phase-t o-ground faul ts, the fuse curve s are moved to the right by multipl ying all valu es by 1.73 ﬃﬃﬃ 3 p   in addition to the transf ormer-w inding ratio (see Figure 9.19). The thr ee-phase fault mag nitudes are the same in per unit (Fig ure 9.20). The fuse curve s exten d to highe r currents, as these are possible for high-side faults (in pri mary amp eres) between the fuse s and the transf ormer.
The transf ormer secon dary and the feed ers have low-vo ltage circuit brea kers with direct -acting overc urrent u nits. These have long- time and short -time instantane ous elements . The charact eristics are a b and betwee n the total clearing times and the reset time s (see Figur e 9.19). For this exam ple, the transform er breaker long-tim e unit is set to pick up at 1.2 Irated ¼ 1.2  3007 ¼ 3608 A at 480 V, whe re the time is 450 sec. The short-time pick up is set at 2.5 Irated , or 2.5  300 7 ¼ 7518 A at 480 V. A time delay of 0.35 sec is used to provide coordina tion with the feeders . Th e feeder circui t breakers are set with the long-time unit at 1.2  Irated ¼ 1.2  800 ¼ 960 A and the short-time set instantaneously (0.05 sec) at 6 times 800, or 4800 A at 480 V. Chapter 12 gives more d etails on these setting crite ria.
The protection plot of Figure 9.19 shows good protection and coordin-ation except for light secondary faults. The primary fuse curves cross the transformer through the fault protection curve at about 13,000 A for the three-phase faults at about 23,000 A for phase-to-ground faults. This indicates that the transformer is not protected according to the standard for faults of these magnitudes—or less—by the fuses. Such faults are possible. If they are in the transformer, damage has already occurred and would become heavier before the source can be removed by the fuses. If they are between the transformer and the secondary circuit breaker, it must also develop to a heavier fault, which means more damage and time; however, the probability of faults in this area will usually be small.
Typical industry data indicate that, at 480 V, arcing phase-to-ground faults may be as low as 19% of the rated fault value. Thus, for a secondary fault maximum of 52,296 A, the primary current for the fuses would be 52,296  0.19  0.577  0.48=12 ¼ 229 A kV, just above the 200 A rating,  2006 by Taylor & Francis Group, LLC.
and it is doubt ful that the fuse s will give any protectio n until sever e burning increases the fault current .
Seconda ry faults on the bus should be cleared by the secondary trans-former cir cuit breaker and faults on the feeders by their circuit brea kers backed up by the transfo rmer brea ker. Thus, the prima ry fuse s are backup for faults if they can ‘‘see’’ thes e secon dary faults .
The fre quent-faul t curve modifica tion from Figure 9.17b has been show n in Figure 9.19 for comparison . As can be obser ved, the pri mary fuse protectio n for through faults or secon dary phase -to-grou nd faults is very marginal .
9.21.2 A DISTRIBUTION OR SIMILAR F ACILITY S ERVED BY A 7500 KVA, 115: 12 KV TRANSFORMER WITH 7.8% I MPEDANCE The primary protect ion is power fuse s. A transf ormer secondary brea ker is not used, and the feeders have circuit reclosers.
This transform er is of categor y III and the secon dary is subject to frequent faults. Similar to the exam ple in Sect ion 9.21.1, the transf ormer through- fault (a) A B C (b) A B C a b c a b c a b c (c) A B C 1.0 1.0 1.0 1.0 1.0 1.0 0.577 0.866 0.866 0.577 0.577 0.577 0.577 0.50 0.50 0.50 0.50 1.0 1.0 0 0 0 0 0 0 0 0 0.577 FIGURE 9.20 Review of faults through delta–wye transformer banks (currents shown in per unit): (a) three-phase faults; (b) phase-to-phase faults; (c) phase-to-ground faults, where X1 ¼ X2 ¼ X0.
 2006 by Taylor & Francis Group, LLC.
prot ection curve is transl ated from Figur e 9.17a and Figur e 9.17c to second-ary ampere s for Figur e 9.21.
Iper unit ¼ Irated ¼ 7500 ﬃﬃﬃ 3 p  12 ¼ 360:84 A at 12 kV: (9:24) The maximum secondary fault, assuming that the source is very large relative to the transformer, and thus is infinite (X ¼ 0), is I3f ¼ IfG ¼ 1 0:078 ¼ 12:82 pu ¼ 4626 A at 12 kV: (9:25) Points on the transformer through-protection curve are: On the primary side, Iper unit ¼ Irated ¼ 7500 ﬃﬃﬃ 3 p  115 ¼ 37:65 A at 115 kV (9:26) and 65E-A fuses were used (1.73  37.65). Their characteristics are plotted in terms of secondary-side amperes for three-phase faults and secondary-side phase-to-ground faults.
The two feeder circuits are rated 280 A, and automatic circuit reclosers are applied with a 560 A minimum setting. Their characteristic curves for fast and slow operations are shown in Figure 9.21.
Time (sec) from Figure 9.17a and Figure 9.17c Per Unit=from Figure 9.17a, and Figure 9.17c Equivalent=Amperes at 12 kV (pu 3 360.84) 1000 2.3 830 300 3.0 1082.5 100 4.0 1443.4 50 5.0a 1804.2 30.42 6.41b 2313 8 6.41b 2313 3.29 10b 3608.4 2 12.82b 4626 aFor infrequent-fault incident, K ¼ 1250 from 5.0 to 12.82 pu; for frequent-fault incident, K ¼ 1250 from 5.0 to 6.41 pu.
bFor frequent fault incident, K ¼ 328.73 from 6.41 to 12.82 pu.
 2006 by Taylor & Francis Group, LLC.
Altho ugh there is go od coordina tion betwee n the prima ry fuses and secondary cir cuit reclose rs, the transf ormer is n ot protected for secon dary phase-to-gr ound faults with the frequent-f ault curve . In additio n, with the infrequent -fault curve , there is inadequat e protectio n for ground faults of about 3000 A and less. Moreover , the phase shift through the bank provid es 57.7% less ground -fault current (see Figur e 9.20).
For faults o ut on the feed ers, the primary- side fuse s serv e as backup , therefore, they shoul d seldom be cal led on to operate . However, the fuses are 1,000 500 200 100 50 20 10 5 2 Time in seconds Secondary current in amperes at 12 kV I 1 0.5 65E Fuse 7,500 kVA 115 kV X = 7.8% 12.0 kV 280 A Circuit reclosers; 560 A Minimum trip 2 fast + 2 slow operations 0.05 0.02 0.01 0.2 0.1 1,000 500 200 100 50 20 10 5 2 1 0.5 0.05 0.02 0.01 0.2 0.1 5 10 20 50 100 200 500 1,000 2,000 5,000 10,000 20,000 50,000 100,000 5 10 20 50 100 200 500 1,000 2,000 5,000 10,000 20,000 50,000 100,000 “A” (fast) curve “B” (slow) curve Frequent faults 3f Faults 1f Ground faults Full load = 360.8 A Total clearing automatic circuit recloser Minimum melt fuse curve referred to 12 kV Total clearing fuse curve referred to 12 kV Transformer damage curves Infrequent faults FIGURE 9.21 Overcurrent protection for a category III transformer serving a frequent-fault secondary system. Bank has primary fuses.
 2006 by Taylor & Francis Group, LLC.
pri mary protectio n for faults o n the secon dary side, up to the circuit reclose rs.
It is hoped that these ground faul ts will be infrequ ent and grea ter than 3000 A to avoid pote ntial dam age to the transf ormer. These are risks that mus t be eval uated by the power system personn el.
9.21.3 A S UBSTATION S ERVED BY A 12= 16=20 MVA, 115: 12.5 KV T RANSFORMER WITH 10% IMPEDANCE The primary has a relayed breaker, but without a transformer secondary breaker.
This is category III transformer, so that the curves at Figure 9.17a and Figure 9.17c can be applied, which are replotted on Figure 9.22, using secondary amperes. The maximum fault current with an infinite source (X ¼ 0) is I3f ¼ IOG ¼ 1:0 0:1 ¼ 10 pu ¼ 5542 : 6 A at 12 :5 kV, (9 :27) whe re Iper unit ¼ Irated ¼ 12,000 ﬃﬃﬃ 3 p  12 : 5 ¼ 554:62 A at 12:5 kV: (9:28) K in Table 9.2 is 1250 for infrequ ent faul ts from 5.0 pu to the max imum of 10 pu, and K ¼ 200 for infrequent faults over the same range.
The transformer has three MVA ratings: the first is a self-cooled rating, the second a rating with forced oil, and the third a rating with both forced oil and air. Thus, the maximum load is 20,000 ﬃﬃﬃ 3 p  115 ¼ 100:4 A at 115 kV (9:29) and 100:5 (20:1) primary CTs are selected. Inverse-time–overcurrent phase relays (51) are set on tap 8, so pickup on 8  20 ¼ 160 primary amperes, equivalent to 1472 A secondary amperes. Their pickup for secondary phase-to-ground faults is 1472=0.577 ¼ 2551 A. The relay-operating curves are plotted on Figure 9.22 for specified time dials.
The 12.5 kV feeders are 6000 kVA with 300:5 (60:1) CTs, relay pickup phase 480 secondary amperes (51), 240 secondary amperes ground (51G).
These curves are plotted in Figure 9.22 for specified time dials.
This transformer bank is protected for through-three-phase secondary faults, but not for secondary phase-to-ground faults. In this application, differential protection should be applied and connected around the bank and secondary bus together with gas or pressure relays for primary protection.
Only then, this service might be considered as infrequent service and the overcurrent primary relays provide reasonable backup protection.
 2006 by Taylor & Francis Group, LLC.
9.22 TRANSFORMER THERMAL PROTECTION Thermal protection is usually supplied as a part of the transformer. Generally, it is used for monitoring and initiating an alarm, but may be used for tripping.
Transformers can become overheated when overloaded beyond design limits.
Such overloads are likely to occur when the system is highly loaded or during emergency-operating conditions. When thermal devices operate under such conditions, it is felt best to alert operators to the condition so that remedial actions can be initiated. Tripping under such conditions is not recommended 5 10 20 50 100 200 500 1,000 2,000 5,000 10,000 20,000 50,000 100,000 5 10 20 50 100 200 500 1,000 2,000 5,000 10,000 20,000 50,000 100,000 1,000 500 200 Infrequent faults Frequent faults 1f Ground faults 3f Faults I Full load 100 50 20 10 5 2 1 0.5 0.2 0.1 0.01 1,000 0.02 0.05 500 200 100 50 20 10 5 2 1 0.5 0.2 0.1 0.01 0.02 0.05 Time in seconds Secondary current in amperes at 12.5 kV = 923 A 115 kV 51 (115 kV) 20:1 51N 60:1 12/16/20 MVA 60:1 12.5 kV 51G 51 10% (12.5 kV) Transformer damage curves 51 (12.5 kV) CT 60:1 Tap 3, TD 3 51G CT 60:1 Tap 4, TD 4 51 N CT 60:1 Tap 6, TD 7 51 (115 kV) CT 20:1 Tap 8, TD 3 FIGURE 9.22 Overcurrent protection for a category III transformer serving a frequent-fault secondary system with primary circuit breaker and relays.
 2006 by Taylor & Francis Group, LLC.
as imme diate damage to the transf ormer is unlikel y and remov ing a trans-former from serv ice whe n the power syst em is under stress can lead to more sever e opera ting problem s. Trip ping is som etimes inco rporate d into the ther mal protect ion scheme when a malfu nction in the transf ormer cool ing syst em (i.e., fan or pump failure) is detect ed in conjunct ion with the operation of therm al devices.
Vario us types of therm al indicat ors are used to dete ct overh eating of the oil, tank , tank terminal s, fai lures of the cool ing system if used, hot spot s, and so on. These devices may initiat e forced- cooling equipme nt. Th is protect ion is beyond the scope of this book.
9.23 OVERVOLTAGE ON TRANSFORMERS Trans former s must not be subj ect to prolonged overv oltage. For maxim um eff iciency they are operated near the knee of their saturati on curve , so at volt ages above the 110% of rated, the exciting current becom es very high.
Just a few perc ent incr ease in v oltage results in a very large increase in curr ent. These large currents can destroy the unit if they are not reduced prom ptly. Damag e due to overvoltage is of special conce rn for transfo rmers connec ted to high-vol tage systems on which voltage s cannot be always relia bly controlle d by regul ating and control devices and for gener ator unit tran sformers. Ove rvoltage protectio n can best be provided by relays that resp ond to transf ormer excita tion levels . Ove rexcitat ion protectio n is dis-cusse d in Sect ion 9.3.2. Ove rvoltage protectio n for gener ator unit transform -ers is discusse d in Chapter 8.
Protect ion agai nst overv oltage is general ly not applied on transform ers connec ted to power systems on which v oltage levels can be reliably con-tro lled by voltage regulatin g devi ces as the probability for overv oltage condi tions occurring on such syst ems is very low.
9.24 SUMMARY: TYPICAL PROTECTION FOR TRANSFORMERS Th e protectio n that is reco mmende d and common ly appl ied for transfo rmers is sum marized in the followi ng figures . Th e applica tion for the various devi ces has been discusse d in previous sections. It should be noted and recognized that these are general recommendations. More or less protection may be applied for any specific situation and will depend on local circum-stances and individual preferences.
9.24.1 I NDIVIDUAL T RANSFORMER UNITS Figur e 9.23 sum marizes the protectio n for banks where fuse s are u sed on the primary. For larger or important banks in this category, an overall differential  2006 by Taylor & Francis Group, LLC.
protectio n may be applied by using CTs in the transf ormer primary bushings, or a ground differ ential, as discusse d in Section 9.13. Both require prima ry source tripping as discusse d in Section 9.14.
For transf ormer banks with pri mary breakers , the protectio n is summa r-ized in Figure 9 .24. Relay 51 G provides backup protectio n for secondary bus and feed er faults and mus t be time-coo rdinat ed, with other ground relays protectin g the various feed er circui ts on the secondary bus. Sim ilarly, phase relays 51 mus t be coord inated with the phase relays on the feed ers. Relay 51G is set with a longe r time and to coord inate with 51G.
9.24.2 P ARALLEL T RANSFORMER UNITS The prot ection for transform er banks where the secondaries are connec ted together by a bus tie brea ker is summa rized in Figur e 9.25. The arr angement shown is typi cal for large- or critical- load substation s, espec ially for industria l plants. Th e loads are supplied from separate buses that are connecte d togethe r by a bus tiebre aker (52T) that may be operate d either normal ly closed (NC) or Source Fuses Transformer 49 51G 52 51N Bus Secondary Circuits 52 52 51 FIGURE 9.23 Transformer protection without primary-side circuit breaker. Common connection shown with delta on the source (primary) side and wye-grounded on secondary side. Other possible connections: delta–delta, wye–wye, or primary-wye– secondary-delta. Secondary circuits should have 51 and 51N relays; therefore, trans-former secondary breaker and relays may be omitted unless another source connects to the secondary bus. 51N relay can be omitted with 51G available.
 2006 by Taylor & Francis Group, LLC.
norm ally open (NO). If opera ted NO, the protectio n of Figure 9.23 o r Figure 9.2 4 is appl icable.
If operate d with 52 T NC, the protectio n of Figur e 9.23 and Figur e 9.24 is appl icable with the secondary side modified (see Figure 9.25b or c).
With the bus tiebreaker clos ed, there is a possibi lity for the interchange of powe r between the two sourc es. Here, current flows from one sourc e through its tran sformer, the secon dary buses , and b ack through the other transf ormer to the secon d sourc e. Gen erally, this is neither desirab le nor permitted. To preve nt this opera tion, dir ectional time –overcurr ent rel ays (67, 67N) are appl ied to each tran sformer. The sing le-line connec tions are show n in Figure 9.25b and Figure 9.2 5c, with comple te three- line connec tions in Figur e 9.26. They operate only for fault current that flows into the tran sformer and trip the secondary brea ker (52–1 or 52–2). This is also import ant in removing a secon dary fault sourc e for faul ts in the transform er bank. The phase relays (67) can be set on a low of min imum tap. Load current certainl y flows through the relay, but norm ally not in the operating direction . The low tap cont inuous rating mus t not be exceeded Source Alternate to 50N Ring type CT in primary circuit 52P 50/51 50N/51N Optional R or X 51G to Trip 52P 151G to Trip 52S 51 63 49 87T 52S Secondary bus 50G FIGURE 9.24 Transformer protection with primary-side circuit breaker: Common connection shown with delta on the source (primary) side and wye-grounded on the secondary side. Other possible connections: delta–delta, wye–wye, primary-wye– secondary-delta, three-winding, or autotransformer. 52S may be omitted in some applications requiring 151G to coordinate with and trip the secondary circuit devices, if used.
 2006 by Taylor & Francis Group, LLC.
Source #1 Source #2 Transformer bank #1 Transformer bank #2 2 52 52 52 52 52 52 52 1 Bus 1 Loads Loads NC Bus 2 T (a) Transformer bank secondary Optional R or X 52 52 51 51N 67N T 67 Bus (b) FIGURE 9.25 Transformer and secondary bus protection for a typical double-source supply with secondary tie and breaker. For 67 and 51 connections, see Figure 9.26. For 87G connections, see Figure 9.13 through Figure 9.16. (a) Single-line diagram. (b) Secondary protection with high-side fuses (see Figure 9.22).
(Continued on next page.)  2006 by Taylor & Francis Group, LLC.
by increas ing the max imum load current. The 67 time setting must coordina te with the protectio n on the transf ormer primary. When used, the g round relay can be set on minimum setting and time, because coord ination is not necessar y.
The inverse -time–ove rcurren t relays (51, 51N) provi de bus protectio n and backup prot ection for the feed er circui ts. These relays trip both 52–1 (or 52– 2) and 52 T. This is a partia l differ ential connec tion that is d iscussed in Sect ion 10.11.4 and show n in Figure 10.10. These units mus t be time-coo rd-inated with the protect ion on the several feed ers that are connec ted to the bus.
Onl y two-ph ase relays are required, b ut the third relay (shown optional in Figur e 9.26) provides addi tional redundancy . When a ground different ial is used, as illustrate d in Figure 9.25c, 67N and 51N are omitted. Th e connec-tion s show n are com patible with Figur e 9.13 thro ugh Figur e 9.16 .
Ground- fault backup is provi ded by 51G, 151G, and 251 G inve rse-time– overc urrent relays (Figure 9.25). Relay 251G provides bus ground -fault prot ection and backup for the feed er circuit ground relays. It must be time-coord inated with thes e. It trips the bus tie 52 T, as the fault coul d be either on the bus or on the assoc iated feeders. If the fault continue s to exis t with the bus tie o pen, relay 151G trips brea ker 52–1 (or 52–2). Thus, 151G mus t Transformer bank secondary + + Optional R or X (c) 51G trips primary breaker 151G trips 52–1 251G trips 52T 87G 67 51 52 52 1 Auxiliary autotransformer T Bus FIGURE 9.25 (continued) (c) Secondary protection with high-side breaker (see Figure 9.23).
 2006 by Taylor & Francis Group, LLC.
coordina te with 251G . If the fault pers ists, it is betwee n the secondary breaker, in the transf ormer wi nding, or in the ground ing impeda nce. Relay 51G set to coord inate with 151G is the last reso rt. It trips the high-side or primary breaker to remove the transformer from serv ice.
9.24.3 R EDUNDANCY R EQUIREMENTS FOR B ULK P OWER TRANSFORMERS When tr ansfo rmers are c onn ected to bulk p ow er sy st ems, re dun da ncy re quire -me nt s for related p rotec tio n as de scribe d in Ch apter 1 n eed to be a ddre ssed . To provide the required redundancy, two separate differential schemes may be applied. Redundancy for transformer faults may also be obtained by a differen-tial scheme and sudden pressure. In such application, the sudden pressure protection needs to be supplied with additional protection for faults on the Source Feeders Alternate for 67N and 51N see Figure 9.12 through Figure 9.15 Alternate VTs if 67N not used a b c + 67 52–I 52T + 67 + + 67 67N 67, 67N trip directions 51 51 51N Optional 51 a a a a b b b b c c c c a b c a b c VTs VTs 67 + 67 67N 67 + + + FIGURE 9.26 Three-line connections for reverse-phase and partial differential backup protection.
 2006 by Taylor & Francis Group, LLC.
transformer bushings and leads, as sudden pressure devices will not respond to fa ults in th ese are as. R ed un dan t s che me s for d iscon ne cting t h e trans former fro m th e sy stem w he n a high -side brea ker is no t app li ed c an b e o bt aine d b y u si ng v ariou s comb ination s of the m etho ds d iscus sed i n S ection 9 .1 4. For exa mple, although expensive, two separate transfer trip systems may be applied. A cheaper alternative is to combine a transfer trip scheme and a fault switch. It ma y be pos si ble t o d el ay c losing t he fa ul t switch fo r a few cy cl es to a llo w t ime fo r th e tran sfer trip sc heme, pro vid ed it is op eratio nal, to d een ergize the failed transformer before the closing of the fault switch. This would spare the power system from being subject to a solid fault when the fault switch closes, whenever th e t ransfe r t rip s cheme w o rks pro per ly . Wh en a high -side b reak er is a pplied and it fails to op erate, break er failure p rotec tio n is requ ired to en able iso lation o f a fa ulted tra nsfo rm er. T he brea ker fa ilu re sch eme may requ ire ap plication of a fa ult switch, trans fer trip sc heme , or a seco nd in terrup ting d ev ic e if oth er loca l b reak ers are n ot availab le to isolate the tra nsfo rm er.
9.25 REACTORS Re actors are primari ly used in powe r system s (1) in ground ed neutrals to limit faul t current , (2) in series in the phases to reduce ph ase-fault current mag ni-tude s, and (3) in shunt to compensa te for the capac itive reactance of long tran smission li nes and pipe-type cable circuits . Re actors also serv e as harmonic filt er banks and to suppr ess secon dary are current in sing le-pole relayi ng.
Appli cation (1) is cover ed in Cha pter 7 and in the present chapter . Phase-faul t-limiting reac tors (2) are used betwee n bu ses, each of which have high- short-cir cuit levels , and in feeder circui ts connecte d to similar high-short -circuit-ca pacity buses . In this sectio n, we briefly review shunt reactors.
9.25.1 T YPES OF REACTORS Sh unt reactors are either dry or of oil-immer sed types. The dry types, avail-able to voltage of about 24.5 kV, are usually applied to transf ormer tertiar ies.
Th ey are sing le-phas e air-co re construc tion, with the windi ng expose d for natural convection either for indoor or outdoor mounting. The location should be in an area where the high-intensity magnetic field is not a problem or hazard.
As single-phase units, phase-type faults are not common, but may occur by simultaneous faults in more than one reactor or by a fault spreading to involve the bus. Thus, the principal hazards are ground and turn-to-turn faults. A common arrangement of tertiary-connected reactors is an ungrounded wye with the system grounded by a broken-delta resistor method (see Figur e 7.10).
Oil-immersed reactors can be either single-phase or three-phase units in a tank, with an appearance similar to that of a transformer bank. Voltage is not  2006 by Taylor & Francis Group, LLC.
a limit ation, thus thi s type is used for li ne connec tions. Solid ground ing is normal. The princi pal hazards are phase or ground faults from insu lation failure, bushi ng failure, turn-to-turn faults, low oil, and loss of cooling.
9.25.2 GENERAL A PPLICATION OF S HUNT REACTORS Generally, shunt reactor s are connec ted directly (w ithout breaker) to the line, or whe n the line is terminat ed witho ut a brea ker to a transf ormer bank with tertiary circuits , the reactors may b e connecte d to the tertiar y. Re actors may also be connec ted to a bus. With direct -line connec tion, probl ems in the reactor units require d eenergizin g the line by tripping the local brea ker and transfer tripping all remote brea kers that can supply faul t curr ent. Discon nect switches provide means of man ual isolatio n, or circuit switcher s may be u sed to disconnec t the reactors auto matically when the line h as been opened . This may be neces sary for automati c reclosi ng of the line; however , subse quent operation of the circui t witho ut reac tors can produc e overvo ltage. Dee nergiz-ing a circuit with shunt reactors produc es a transi ent oscillat ion betwee n the reactive and capaciti ve ele ments, with a frequenc y gener ally les s than 60 Hz.
This can be a problem for some of the prot ection. In addi tion, if there is an energized para llel circuit, this coupl ing can produce overv oltage or ferror -esonance. An exampl e was cited in Chap ter 7.
React ors connec ted to transform er tertiar y circui ts usually resu lt in very low fault levels in the higher- voltage circuits for reactor faults because of the relatively high impedance through the tra nsformer wi ndings to the tertiary.
Breakers are usually available for isolatio n of these tertiar y-con nected units.
However, remo ving the reactor can result in o vervoltages on the line and associated system.
9.25.3 R EACTOR PROTECTION Where series reactors are connecte d in the phases, the protectio n is include d as part of the line protect ion, which gener ally include s overcurr ent protect ion for phase and ground faults , as covered in Cha pter 12.
For shunt type s, prot ection is basically the same as for transf ormers with the size, imp ortance to the system , and ‘‘persona lity’’ providi ng many vari -ations and different appro aches to the applied protect ion.
Differe ntial (8 7) pro tection is the most widely u sed, w ith ph ase an d, w he r-ever applicable, ground overcurrent as backup or sometimes as the primary protec tio n. D iffe rential con nec tio ns ar e a s sho wn in Fig ure 8. 7a o r fo r grou nd differen tial, in Fig ure 9. 11. I nstan taneo us ov ercu rren t (5 0) dev ices set abo ve the inrush and transient currents, and inverse-time–overcurrent (51) devices set to coordinate with all other protection equipment overreached are both used.
Impedance relays set to ‘‘look into’’ the reactor are used for both primary and backup. They must be set below the reduced impedance that can occur during inrush and in such a way that they do not operate on the natural  2006 by Taylor & Francis Group, LLC.
fre quency oscillation s, which can o ccur when the compensa ted line is dee-nergi zed. Neg ative-sequ ence current relays are also occas ionally applied .
Turn- to-turn faults are a conce rn in reactors as well as in generators, mot ors, and transf ormers. They can produce consider able curr ent and damage in the area of the probl em, but reflect very few indicati ons (‘‘hand les’’) at the termi nals for dete ction until they develop and involve other phase s or ground .
Diff erential do es not provi de turn-t o-turn faul t protectio n.
Turn- to-turn fault protectio n for dry- type ungrou nded shunt reactor s can be provi ded by a voltage -unbalan ce schem e. Th is com pares the reac tor neut ral to ground voltage and the voltage acro ss a wye-gr ounded– broken-delta v oltage transform er. A phase -shift cir cuit adjusts for reac tor bank unb alances, nominal ly + 2%. Normal system and externa l fault unbal ances aff ect b oth the voltage s equally . Thus, intern al reactor faults produc e a reactor neut ral to ground voltage to opera te an overvoltage (59) relay.
This scheme is not appl icable for iro n-core reactor becau se of variable imp edances during transients and inrush. Fo r the oil-immer sed reac tors, sudden pres sure or gas- type relays provide the best turn-to -turn fault p rotec-tion . Neg ative seque nce has been used, but is relative ly insensi tive, as the amo unt of negativ e sequence mea surable for tur n-to-turn faults is very low for ligh t faul ts. Im pedance relays can provide protectio n by the change in reactor imp edance. Probab ly the mos t sensitive protectio n for these very difficul t-to-dete ct faults are mec hanical relays (see Section 9.15 ), with gas accumul ator or pres sure relays appl icable to oil-immer sed units. For those reac tors that are connected to bulk power syst ems, as with transf ormers, redun dancy require-men ts need to be addre ssed.
9.26 CAPACITORS Both series and shunt capacitors are used in powe r system s. Series capacitor banks in long h igh-voltag e transm ission lines reduce the total impeda nce betwee n large powe r sources. This increas es the power- transf er capabilities and enhanc es stability. This is d iscussed further in Cha pter 1 4. They are part of the transmission line and, as such, are protected as part of the line. On modern power systems, shunt capacitors are utilized at all voltage levels.
Shunt capacitors are used to supply a portion of the reactive requirements of the power system and loads connected to the system. Shunt capacitors also provide for voltage and power factor control.
9.27 POWER SYSTEM REACTIVE REQUIREMENTS Electrical loads connected to power systems typically operate at a lagging power factor. Rotating equipment requires exciting current to supply its magnetizing requirements. Magnetizing current has a highly lagging power  2006 by Taylor & Francis Group, LLC.
factor. The overall power factor of load connected to a specific circuit on a power system will depend on the nature of the load that is involved. Industrial load tends to have a lower lagging power factor than residential load, because of the higher percentage of rotating machinery that is associated with indus-trial load than with residential load.
Load flow through power system lines causes reactive losses. These losses are caused by current flowing through the inductive reactance component of the impedance of the power system circuit. The related values of inductive and capacitive reactance for overhead lines are such that at moderate to heavy load flow through the line, the total effect is that the load flow causes reactive losses to occur in the line. At light load levels, vars may be generated by the line. This is especially true for longer lines at higher-voltage levels, which can have a significant amount of capacitive reactance. Standard convention for indicating directionality of var flow is that positive vars are associated with the direction in which lagging current is flowing. Var flow through a line causes a voltage drop to occur along the line in the direction of var flow.
When large amounts of vars are transmitted over power system lines, large voltage drops will occur, which can result in voltage levels on the power system that are excessively low. For this reason, it is advantageous to supply vars as near to the location of consumption as possible. Design of power systems requires that consideration be given to its reactive requirements and provisions be provided to supply these requirements in an effective manner.
Effective application of facilities to provide reactive support will allow suitable voltage profiles to exist throughout the power system and will enhance the operating efficiency of the system by reducing losses. Overex-cited generators, synchronous condensers, and shunt capacitors are the major sources of var supply for power systems. Application of synchronous con-densers is relatively expensive and, as such, is not used to a great extent. The effectiveness of var supply from generators is limited because of the difficulty of transmitting vars over significant distances. Shunt capacitors are therefore used extensively on power systems for supplying var support.
9.28 SHUNT CAPACITOR APPLICATIONS Shunt capacitors are connected as required throughout the power system. Shunt capacitors have been utilized at the distribution level for many years. In recent years, larger shunt capacitor banks have been applied at the higher-voltage levels.
At the distribution level, capacitors are applied in various ways depending on the voltage control philosophy of the utility. A typical plan might require that capacitors be installed on distribution lines to the extent that a defined power factor (i.e., unity power factor) be maintained at the distribu-tion substation. Fixed capacitor banks would then be connected to the  2006 by Taylor & Francis Group, LLC.
distri bution line based on the volt age prof ile that exists along the line during ligh t load condi tions. Th e siz e and location of the capacitors would be based on maint aining a satisfact ory (relati vely) flat voltage profile along the line such that satisfact ory voltage levels are supplie d to custom ers during light load conditions. Switc hed capac itor banks are then appl ied on the line to obta in a satisf actory voltage prof ile for heavy load condi tions. Swi tched banks are often controlle d by time clocks with voltage ov erride. A sufficien t amo unt of shunt capacit ance is installed on all lines that are suppl ied from a subst ation to obtain the desired voltage profiles and overall powe r factor at the substation .
At the subtrans mission level, shunt capacitors are installed to supply reac tive load that is supplied direct ly from the subt ransmission system and to supply reactive loss es that are incurred on the subtransmiss ion syst em duri ng heavy load condi tions. These capacitor banks may be a com bination of fixed and switched banks and are located on the system to reduc e reactive loss es in an efficient man ner and to maintai n a satisfact ory voltage profile thr oughout the subtrans mission system for all load condi tions. Bulk power capac itor banks can be applied in a man ner similar to that descr ibed for subt ransmissi on system s. Capacity to supply reactive load would not be a consi deration on the bulk powe r system if load were not directly suppl ied from this system. So me of the reactive losses on the bulk power system may be suppl ied from gener ators that are connec ted to this system .
9.29 CAPACITOR BANK DESIGNS Capacitor ‘‘units’’ are the basic building blocks of capacitor banks. A capaci-tor unit is enclosed in a case with a number of internally connected series groups of capacitors. Each group is made up of a number of individual capacitor ‘‘packs’’ that are connected in parallel. A typical arrangement of a capac itor unit is illus trated in Figure 9.27. The arrangemen t of the intern al construction of capacitor units and dielectric material varies among manufac-turers. Modern capacitor units utilize an all-film dielectric rather than the paper-film dielectric, which had been used in the past.
Pole-mounted distribution capacitor banks are made up of one or more parallel connected capacitor units per phase. The bank may be connected in wye or delta. Protection for distribution capacitor banks is normally provided by installing a fuse in each incoming phase wire to the bank.
Large capacitor banks for use at high-voltage levels are made up of numerous capacitor units connected in parallel groups with a number of such groups connected in series in each phase. The capacitor units for such large banks can be ‘‘externally fused,’’ ‘‘internally fused,’’ or ‘‘fuseless.’’ In externally fused banks, a fuse is installed on each capacitor unit. Internally fused banks utilize a fuse on each capacitor pack that is internal to the unit.
Fuseless banks do not use any fuses on the units or packs. A variety of  2006 by Taylor & Francis Group, LLC.
arrangements is used for the manner in which large banks are arranged and connected.
9.30 DISTRIBUTION CAPACITORS BANK PROTECTION Fuses used to protect pole-mounted distribution capacitor banks are applied to protect capacitor units from case rupture. A ruptured case can result in the spilling of dielectric fluid, which can ignite and burn, potentially causing damage to other adjacent cans and represents a safety hazard to personnel and to the general public. A vacuum switch or other suitable disconnecting device may also be installed on the capacitor bank to switch it in and out of service.
A unit failure will usually start with the breakdown of the dielectric of one pack. This pack failure causes the associated parallel group of packs to be shorted, which consequentially causes the voltage across the remaining series groups to increase. This increased voltage leads to cascading failures of other packs until the entire unit is shorted. During this process, there is a good probability that the unit case will rupture. The probability for case rupture is difficult to predict and can vary considerably depending on specific design details of the unit involved.
Pack Group Case FIGURE 9.27 Generalized schematic illustration of a typical capacitor unit.
 2006 by Taylor & Francis Group, LLC.
The ampere rating of the fuse that is used to protect a distribution capacitor bank must be capable of carrying the maximum current that the bank may draw. Because of manufacturing tolerances and variations in system operating voltages, this current can be considerably higher than the nominal current of the bank. To allow for these variations, the continuous current-carrying capability of the fuse, as a minimum, should be about 125% of the nominal current rating of the capacitor bank. The capacitor fuse must also be capable of withstanding the maximum energizing inrush current and transient outrush current to avoid nuisance fuse operations. Experience has shown that fuses with continuous current ratings that are above 125% of the banks’ nominal rating will meet the withstand criteria for typical applications of capacitor banks on distribution systems.
To optimize protection obtained for the bank, a fuse with a characteristic that operates as rapidly as possible in response to an evolving capacitor failure and that best coordinates with the case rupture characteristic should be chosen. To evaluate fuses with respect to speed of operation, the operating time of fuses should be compared for currents drawn, as subsequent groups of packs fail in a unit. The best fuse is the one that operates in the lowest time.
To evaluate fuses for protection against case rupture, it is necessary to obtain the case rupture characteristic from the manufacturer and compare this char-acteristic against the total clear time-current characteristics of the fuses. When capacitor banks are connected at locations in the system where high fault current levels are available, it may not be possible to obtain complete protection against bank rupture. In such cases, application of fault current limiters or current limiting fuses could be considered to enhance protection for the bank. Best protection is obtained when the number of parallel units connected per phase is minimized. With the typical size of distribution capacitor banks ranging between 300 and 1800 KVAR, and with modern individual units available in sizes up to 300 KVAR and more, banks can be constructed by using one or two units per phase. To protect the power system from faults on a distribution capacitor bank, the fuse on the bank must be coordinated with the next protective device that exists on the distribution line between the capacitor and the supply substation.
From a practical standpoint, many utilities choose to utilize the same type of fuse on capacitor banks as are utilized elsewhere on the distribution system to protect transformers and single-phase taps. This avoids the necessity to stock different types of fuses for different types of applications. Such a practice is practical if the associated fuse characteristic provides satisfactory protection for capacitor banks based on the criteria described earlier in this section. Utilities often specify standard fuse ratings for protecting capacitor bank sizes that are applied on their system. Typically, the utility may select a fuse for a specific bank size such that it is the smallest-sized fuse with a current rating above 125% of the nominal current rating of the associated capacitor bank. For delta-connected banks, it must be recognized that the fuse  2006 by Taylor & Francis Group, LLC.
current will exceed the current through each individual phase-to-phase con-nected capacitor by a factor of the square root of three.
9.31 DESIGNS AND LIMITATIONS OF LARGE CAPACITOR BANKS Capacitor banks connected to higher-voltage systems are considerably larger than those connected to distribution systems. The capacities of such capacitor banks vary over a wide range and are generally connected to the system at substations. The sizes of these banks typically vary from about 20 to over 400 MVA. As large banks represent a greater investment than the smaller-sized banks that are dispersed throughout the distribution systems, they warrant more sophisticated protection. Large capacitor banks are built by combining a great number of the similar type of capacitor units that are used in smaller banks. Fused banks are made up of a number of series connected groups of capacitor units. A group consists of a number of units connected in parallel. Additional series connected groups can be installed in parallel per phase until the desired bank capacity is obtained. Fuseless banks require that the capacitor units be connected in series strings. A number of series strings of units can be paralleled to obtain the desired bank capacity. Fuseless units offer advantages of smaller size, greater simplicity, lesser losses, low prob-ability of case rupture, no possibility of nuisance fuse operations, and the possibility of achieving more sensitive protection.
The most common types of large capacitor banks that have been applied in the past are externally fused banks connected in wye. In recent years, fuseless banks are used to a greater extent due to the advantages noted earlier.
Fuseless designs have been made possible with the development and use of film=foil dielectric materials in the capacitor design. Use of such material assures that, when a pack fails, it will create a short with a weld that is solid enough to carry rated current. This results in minimal gas buildup within the unit case because of the failure, which allows for continued operation but with a loss of one of the many series connected groups of packs. Internally fused capacitor units use a fuse on each individual pack within the unit.
Industry standards require that capacitor units be manufactured with the capability of operating indefinitely at 110% of the nameplate voltage rating.
Damage may therefore possibly occur if a capacitor unit is subject to a voltage greater than 10% above its rating. Prevention of continued operation when the voltage applied to units within a bank may exceed this 10% limit is a major focus of the protective systems that are applied on capacitor banks. Standards also require that capacitor units be capable of continuous operation at 135% of its KVAR rating.
The design of large capacitor banks and their associated protection is developed to obtain operating characteristics that meet the following criteria:  2006 by Taylor & Francis Group, LLC.
1. The loss of any single capacitor unit within the bank should not cause the voltage of other units to exceed 10% of its rating. Protection should function to initiate an alarm to set off when one or more units have failed and the voltage applied to any other unit within the bank does not exceed its 10% overvoltage rating.
2. Protection should function to initiate a trip of the capacitor bank when units have been lost to the extent that the overvoltage on any other unit within the bank may exceed its 10% overvoltage rating.
The above design criterion prevents tripping of the bank upon the loss of one or more units when damaging voltages on other units do not exist. An alarm is initiated for such conditions so that the failed units may be replaced at a convenient time. The capacitor bank is tripped, however, when failures of units occur to the extent that voltages on other units exceed their 10% over-voltage rating and damage is highly possible.
A typical arrangement for an externally fused bank is shown in Figure 9.28. S is equal to the number of series groups connected in one phase of the bank and P is equal to the number of capacitor units per group. The voltage Bus P Unit Group 2 Group 1 Group S-1 Group S S FIGURE 9.28 Arrangement of one phase of an externally fused, wye-grounded, capacitor bank.
 2006 by Taylor & Francis Group, LLC.
across other units in a group when fuses have blown is given by the following formula: Vpu ¼ S(P) S( p  n) þ n , (9:30) where Vpu ¼ per unit voltage across capacitor units in a group with n open fuses in the group.
Example: Each phase of a capacitor bank is made up of six units per group and five series groups. With one blown fuse in one group, the voltage across the other units in the group will be equal to: Vpu ¼ 5(6) 6(6  1) þ 1 ¼ 1:154: This would not be a desirable arrangement because one blown fuse causes the voltage on the other units in the group to increase 15.4% above nominal, which is above the 10% design limit. It would be therefore necessary to trip the bank upon the opening of any fuse on a unit within the bank. Excessive tripping of the bank would probably be experienced as tripping would occur immediately upon the opening of a single fuse. It would not be possible to alarm for a fuse failure, which would call for replacing the failed unit at a convenient time when the bank is not required to be in service. If the number of units per group was increased to 10: Vpu ¼ 5(10) 5(10  1) þ 1 ¼ 1:087 or 8:7% above nominal: As 8.7% is less than the 10% damage threshold, tripping of the bank would not be required for one blown fuse.
In the above bank (S ¼ 5, P ¼ 10), if a second fuse opens in the same group as the first blown fuse: Vpu ¼ 5(10) 5(10  2) þ 2 ¼ 1:19 or 19% above nominal: The bank would need to be tripped for a second blown fuse in a group as 19% exceeds the 10% design limit. It is evident that in externally fused banks, a minimum of about 10 units need to be paralleled per group to obtain the desired design criteria. The maximum number of units that can be paralleled per group is dictated by the probability for case rupture and will vary depending on the manufacturer of the capacitor unit.
In fuseless banks, with all units connected in series strings, when a pack shorts, the associated group of packs is effectively removed from service and  2006 by Taylor & Francis Group, LLC.
the voltage will divide among the remaining groups of packs within the series string. The voltage that is applied across the remaining series connected groups of packs will increase by a factor of n=n1 where n is equal to the number of series connected groups of packs per phase. It is desirable to set to alarm on the failure of a pack and to trip when the voltage across a unit in the series string exceeds 110% of its voltage rating.
Internally fused banks are designed with relatively more groups of units connected in series and lesser units per group than externally fused banks.
Internally fused capacitor units employ a large number of packs in a parallel group and a small number of series groups. The large number of packs connected in parallel provides for a high current flow and prompt fuse operation when an individual pack fails.
Internally fused banks are subject to overvoltages on individual capacitor units and on fuses and packs within each unit. The capacitor bank must be tripped when a unit is subject to greater than 10% overvoltage or the voltage across a group of packs exceeds the design limit of the packs as specified by the manufacturer. When an internally fused capacitor bank trips, units with failed packs need to be identified by time-consuming tests on all units as blown fuses are not visible. Internally fused banks have not been extensively used in general practice.
9.32 PROTECTION OF LARGE CAPACITOR BANKS Protective systems are applied on large capacitor banks to provide the fol-lowing functions: 1. Protect the capacitor bank from excessive damage due to failure within the capacitor bank itself 2. Protect the capacitor bank from damage due to power system condi-tions that may be harmful to the bank 3. Protect the power system from damaging stresses that may be imposed on the system by the capacitor bank The protection outlined in (1) is referred to as ‘‘bank’’ protection and the protections outlined in (2) and (3) are referred to as ‘‘system’’ protection.
Fuses provide a degree of bank protection on externally and internally fused banks. Unbalance protection is used to provide for the required alarming and tripping. As previously noted, alarming is initiated upon loss of a unit or packs within the bank. Tripping is initiated when the unbalance is of an extent that damage to capacitor bank units is likely due to overvoltage or a fuse malfunc-tion. Unbalance protection may also be capable of detecting an external arcing or cascading fault. Unbalance protection can take many forms depending on the design, size, and connection of the capacitor bank. A discussion of all possibil-ities is beyond the scope of this book. IEEE C37.99 provides details on various  2006 by Taylor & Francis Group, LLC.
forms and connections for providing unbalance protection. The following is a general discussion of some typical common applications.
A common connection used for large capacitor banks is grounded wye.
Unbalances in such banks can be detected by monitoring current flow in the neutral connection of the bank. When the bank is perfectly balanced and energized by a balanced voltage source, no neutral current will exist. Neutral current increases as the bank becomes unbalanced as a result of fuse oper-ations within the bank or because of shorted groups of packs in a fuseless bank. A current or voltage relay connected to sense current flow in the neutral should be set, based on the expected neutral current flow for fuse operation or shorted packs within the bank. Settings need to be selected appropriately for initiating an alarm and trip based on the criteria previously discussed.
Application of capacitor bank unbalance protection using neutral current sensing techniques presents several challenges: 1. Neutral current values for which relay action is required are very low.
Instrument transformer and relay performance can be problematic when currents of such low magnitude need to be measured to initiate operation of the scheme.
2. A natural unbalance will exist within capacitor banks because of manufacturing tolerances and the unbalance that typically exists in the voltages throughout the power system network.
The neutral current value for which operation is required may be within a similar range to that of the exciting current of the neutral current transformer.
The normal unbalance current of a capacitor bank may also be in the same general range as that required to initiate alarming and tripping. As such, use of neutral current unbalance protection on some capacitor banks may not be applicable. This is especially true for larger banks for which the level of current required for operation can be very small. Capacitor bank neutral current will exist during power system faults that cause voltage unbalances on the system. A sufficient time delay needs to be applied on a neutral current unbalance scheme to override the maximum clearing time expected for such faults.
An alternative and a more effective way to obtain unbalance protection is to use a voltage differential scheme. The basis for voltage differential unbalance protection is that, under normal conditions, the voltage across each phase of the capacitor bank will divide rather evenly across the series groups that are connected in the phase. An even distribution of voltage exists because the same amount of units are connected in each group and, therefore, the impedance of each group will be relatively equal. When fuses operate within a bank, or, in the case of a fuseless bank, a pack group is shorted, the voltage across each of the series connected elements of the capacitor bank will no longer be equal.
 2006 by Taylor & Francis Group, LLC.
Figure 9.29 illustrates a typical connection of a voltage differential relay in one phase of a capacitor bank. In such a scheme, the bus voltage is compared in the relay to a voltage at some tap point among groups within the bank. The midpoint of the bank is often chosen for this tap point. The relay input voltages are adjusted within the relay or by the potential trans-former ratios to account for the difference in primary voltage that is expected on the high-side bus and at the tap point. For example, if the tap was connected to the midpoint of a perfectly balanced bank, the relay will measure zero differential voltage when the primary tap voltage is equal to one-half of the primary bus voltage. When unbalances occur in the bank because of failures, the same ratio between the tap and bus voltages will no longer exist and the relay will consequently measure a differential voltage. Based on the design of the bank, the differential voltage during failures can be calculated and associated settings applied to the relay to initiate alarming Bus P Unit Group 2 Group 1 Group S-1 Group S S Voltage differential relay T FIGURE 9.29 Connection of a voltage differential relay in one phase of an externally fused, wye-grounded, capacitor bank.
 2006 by Taylor & Francis Group, LLC.
and tripping to meet the crite ria previous ly describ ed. C37.99 shoul d be referenced to iden tify appropriat e formulas that have to be used to make these cal culations for the specific capacitor design that is analyzed .
An im portant featur e of a voltage different ial schem e is that com pensation can be appl ied to the relay to allow for man ufactur ing tolerances in the installed capacit or units. Compe nsation is set on the relay by adjustmen ts provided to establ ish sensing of zero dif ferential voltage with the bank normal, in serv ice, and energiz ed. In addi tion, unbalance d syst em voltages do not crea te a probl em as the relay is looki ng at a ratio of bus to tap v oltage separatel y for each phase . One problem with the midpoint tap design as described earlier is that holes may exist in its cover age for multipl e failur es that result in equal change s in the impedance above and below the midpoi nt tap location. The probability of such hole s can be significan tly reduced by tapping the bank at more than on e loca tion and compari ng voltage s b etween each tap location.
For a string of capac itor groups in an exte rnally fused bank with one tap used for a voltage differentia l scheme, the per- unit change in voltage at the tap can be determin ed by usin g the following formul as: Fuse blown on a unit in a group that is locate d betwee n the tap and powe r system (abov e the tap):  dVpu ¼ n S( P  n) þ n : (9 : 31) Fuse blown on a unit in a group that is located betwee n the tap and neutral (below the tap):  dVpu ¼ n 1  S T   S( P  n) þ n , (9: 32) where n is the numb er of fuse s blown, S is the tot al numb er of series groups , P is the numb er of para lleled units per group, T is the number of groups belo w the tap location.
Application of the formulas given here can best be illustrated by an example. Considering a capacitor bank with S ¼ 8 and P ¼ 12, with a mid-point tap used for a voltage differential scheme. Suitable settings for the voltage differential relay are determined as follows: Per- unit voltage across bank groups witho ut blown fuse: (Equat ion 9.30) One blown fuse Vpu ¼ 8(12) 8(12  1) þ 1 ¼ 96 89 ¼ 1:078 (7:8% voltage rise):  2006 by Taylor & Francis Group, LLC.
Two blown fuses Vpu ¼ 8(12) 8(12  2) þ 2 ¼ 96 82 ¼ 1: 17 (17 % voltage rise) : Re lay shoul d be set to start the alarm on one blown fuse and trip on two blown fuse s.
Differe ntial voltage for blown fuses above and below tap (Equat ion 9.31 and Equat ion 9.32) One blown fuse above tap: dVpu ¼ 1=8(12–1) þ 1 ¼ 1=89 ¼ 0.01124 (tap voltage drops by 0.01124 per unit).
One blown fuse below tap: dVpu ¼ 1(1–8=4)=8(12–1) þ 1 ¼ 1=89 ¼ 0.01124 (tap voltage rises by 0.01124 per unit).
Two blown fuses above tap: dVpu ¼ 2=8(12–2) þ 2 ¼ 2=82 ¼ 0.0244 (tap voltage drops by 0.0244 per unit).
Two blown fuses below tap: dVpu ¼ 2(1 –8=4)=8(12–2) þ 2 ¼ 2=82 ¼ 0.0244 (tap voltage rises by 0.0244 per unit).
Voltage differential relay should be set to start the alarm for one blown fuse.
Considering 115 V as base: Differential voltage for one blown fuse ¼ 115 V (0.01124 pu) ¼ 1.29 V Set to start the alarm at 50% of differential voltage for one blown fuse: 0.5(1.29 V) ¼ 0.65 V ¼ Alarm setting for differential relay.
Voltage differential relay trip setting should be set safely above differ-ential voltage for one blown fuse and below differential voltage for two blown fuses: Differential voltage for two blown fuses ¼ 115 V (0.0244 pu) ¼ 2.81 V Set to trip midpoint between voltage change for one blown fuse and for two blown fuses: (2.81–1.29)=2 þ 1.29 ¼ 2.05 V ¼ Trip setting for differential relay.
Similar analysis should be performed for fuseless banks and internally fused banks to determine suitable settings for associated voltage differential relaying.
Several types of relaying schemes are applied on large capacitor banks to provide system protection.
1. Overcurrent protection. Phase and neutral overcurrent relaying con-nected on the high side of the capacitor bank. This relaying protects the bank and the system from damage that can be caused by severe phase-to-phase or phase-to-ground faults on the bank. The time–over- 2006 by Taylor & Francis Group, LLC.
current phase relay should be set with a pickup of about 135% of the capacitor bank rating. Instantaneous overcurrent phase relays must be set higher than the maximum expected transient inrush and outrush currents. Neutral overcurrent relays should be set as low as possible without causing nuisance tripping on system faults or transients.
2. Overvoltage protection. High voltages may exist at the capacitor high side because of abnormal or unusual operating conditions. The capaci-tor bank itself may be a contributing factor to the overvoltage condi-tion. A three-phase overvoltage can be applied on the high side of the capacitor bank to protect the bank and system from such overvoltage conditions. Setting should be coordinated with the voltage design limits of the system and the capacitor bank.
3. Loss of bus voltage protection. It is sometimes desirable to trip the capacitor when voltage is lost at its high-side bus. Such tripping may be necessary to prevent undesired transients that may result if the bank is reenergized by automatic reclosing schemes applied on the power sys-tem. An undervoltage relay that monitors bus potential is used to provide loss of voltage protection. A time delay is applied on undervoltage tripping to provide sufficient time to override voltage drops because of faults on the system. The time delay must be fast enough to trip the capacitor before automatic reclosing is initiated on the power system.
4. Breaker failure protection. Conventional breaker failure protection can be applied to provide isolation of the bank when the capacitor breaker fails to open or interrupt.
9.33 SERIES CAPACITOR BANK PROTECTION Series capacitor banks are connected in series with transmission lines. Con-sidering the related cost and benefits, application of series capacitors is limited to long, high-voltage, transmission lines. The series capacitance compensates the inductive reactance of the transmission line causing a reduc-tion in its series impedance. This reduction in impedance allows for an increase in power transfer capability and transmission efficiency over long distances. Application of series capacitors on a power system requires that studies be conducted on available fault current levels, potential for harmonic interactions, and the possibility of subharmonic or subsynchronous resonance.
Series capacitor banks are removed from service by closing a switch which is installed to bypass the bank. This allows the transmission line to remain in service for failures in the bank. As the series capacitor is part of the transmission line, and can be bypassed at any time by automatic control, the protection provided on the associated transmission line must be applied and set with consideration given to conditions with the capacitor bank in service and out of service.
 2006 by Taylor & Francis Group, LLC.
Series capacitor banks are constructed with the same basic capacitor units as used in shunt capacitor banks. As with shunt banks, the capacitor units may be externally fused, internally fused, or fuseless.
A major protection concern with series capacitors is the potential for damage to the bank as a result of overvoltages caused by fault current flow through the bank during power system faults. Closing of the bypass switch is too slow to provide protection against such overvoltages. Devices that have an immediate response to the increase in voltage during the fault condition need to be applied to provide the required protection. Air gaps, varistors, and, in more recent years, thyristor valves are used to provide the required instantaneous response for providing overvoltage protection. The overvoltage protective devices are not continuously rated, and, as such, are subject to overheating and need to be protected by closure of the bypass switch. Measurement of current through the bank and through the overvoltage devices provides the intelligence to trigger closing of the bypass switch. The current measurements and associated calculations for providing this protection depend on the characteristics of the specific overvoltage device that is protected.
Results of failed packs within the capacitor units that make up a series bank are similar to that for shunt banks, as previously discussed. As in shunt banks, pack failures result in the bank becoming unbalanced. Unbalance protection is applied to initiate an alarm and trip if the potential for cascading failures develops. Unbalance protection can take various forms depending on the design of the bank. In general, such protection detects unbalanced condi-tions by monitoring current flow through portions of the bank through which equal or no current flow would exist under balanced conditions.
Overload protection is provided on series capacitor banks to pre-vent excessive deterioration of the dielectric because of short-term or sus-tained overvoltages caused by overload. Overcurrent relays that operate on a cumulative value of overload are applied to provide this protection. The relay is set at an alarm and trip level. A trip operation initiates closing of the bypass switch.
The series capacitor bank platform is operated at line potential and solidly connected to one side of the bank. The use of a single point of connection allows the use of a current transformer to measure platform current. For a failure in which a flashover to platform occurs, normal line current may flow through this connection. For platform-to-ground failures, the available phase-to-ground current will flow through the connection. Under normal operating conditions, the current through this connection equals the platform charging current, which is relatively very low. An instantaneous overcurrent relay that is connected to monitor current through the platform to bank connection is used to provide platform fault protection.
Control and protection logic provided on series capacitor banks vary, based on the protection philosophy of the associated utility. The previous discussion is intended to provide a general overview of the more significant  2006 by Taylor & Francis Group, LLC.
protectio n issues involved . IEEE PC37 .116 provi des more d etailed inform a-tion on this subject.
9.34 CAPACITOR BANK PROTECTION APPLICATION ISSUES Application of large capac itor banks on powe r system s began to evolve into more com mon usage about the time that solid stage relays were developed .
Considera ble probl ems were experie nced by som e of the early installa tions of large banks becau se of the sensit ivity of the settings require d. To lerances within the relays were such that envi ronmental condi tions at the relay location were suff icient to cause the opera ting characterist ics of the relay to change sufficien tly such that misope ration s were common . In som e instances, unbal -ances that evolve wi thin the capacitor b ank itself were not adequate ly accounte d for when desi gning the protectiv e systems, resu lting in many false operations. For examp le, imp edance unbalance within the bank can be caused by its physical ori entation allowing sunshine to cause uneven heat ing of the unit throughout the bank during differ ent times of the day. Variations can be suff icient to defeat compensa tion that is appl ied and cause the scheme to operate incorre ctly. It was also d iscovered that connec tions in control circuitry that supplie d voltage -measu ring devi ces had to be very solid, or else cont act resistanc e becau se of corr osion or other causes could be enough for the scheme to functi on inco rrectly. Many of these problem s wer e uncov-ered through exper ience by indivi dual utilit ies. For a period, howe ver, and even today, a large numb er of trips o n large capacitor banks coul d not be traced to a speci fic p roblem in the bank. Use of mi croproce ssor based rel ays has mi tigated the relay sensit ivity and d rift problem to a large extent. Such relaying has also allowed for mor e logic sophi sticati on to be designed into the protectio n logic to enhanc e the opera ting security of the schem e. It is also common to find a large number of blown fuses or considerable damage at banks when a tripout is investigated. This is probably caused by the large amount of stored energy that exists within the bank and significant amount of transient surges that are possible when switching or failures occur.
BIBLIOGRAPHY See the Bibliography at the end of Chapter 1 for additional information.
ANSI=IEEE Standard C37.91, Guide for Protective Relaying Applications to Power Transformers, IEEE Service Center.
ANSI=IEEE Standard C37.99, Guide for Protection of Shunt Capacitors, IEEE Service Center.
ANSI=IEEE Standard C37.109, Guide for the Protection of Shunt Reactors, IEEE Service Center.
ANSI=IEEE Standard C57.12, General Requirements for Liquid-Immersed Distribu-tion, Power and Regulating Transformers, IEEE Service Center.
 2006 by Taylor & Francis Group, LLC.
ANSI=IEEE Standard C57.109, Transformer Through Fault Current Duration Guide, IEEE Service Center.
Griffin, C.H., Development and application of fault-withstand standards for power transformers, IEEE Trans. Power Appar. Syst., PAS 104, 1985, pp. 2177– 2188.
IEEE Power System Relaying Committee, Shunt reactor protection practices, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 1970–1976.
Sonnemann, W.K., Wagner, C.L., and Rockefeller, G.D., Magnetizing inrush phe-nomenon in transformer banks, AIEE Trans., 77, P. III, 1958, pp. 884–892.
 2006 by Taylor & Francis Group, LLC.
10 Bus Protection 10.1 INTRODUCTION: TYPICAL BUS ARRANGEMENTS Buses exist throughout the power system and, partic ularly, whe rever two or more circui ts are interc onnected. Th e numb er of circuits that are connec ted to a bus varies widely. Bus faults can result in severe syst em distur bances, as high fault curr ent leve ls are typicall y availa ble at bus locatio ns and becau se all circuits supplyin g fault current must be opened to isolat e the p roblem.
Thus, whe n there are mor e than six to eight circui ts involved , buses are often split by a circuit breaker (bus tie), or a bus arrangemen t is used that minimi zes the numb er o f circui ts, whi ch must be opened for a b us fault. Th ere are many bus arrangemen ts in serv ice dictated by the foregoi ng and by the economi cs and flexib ility of system opera tion. Th e major types are illustrated in Figure 10.1 thro ugh Figur e 10.8. Four cir cuits for each bus have been chose n arbitrarily for conven ience and comparison . The bus circui t breakers usual ly have disconnec t swit ches on either side , as shown, to provi de mea ns of isolating them from the system after trouble or for maintenan ce. Gen erally, these swit ches are operate d man ually at no load . The circuits show n connec t-ing to the buses can be generators, transformers, lines, motors, and so on.
The buses typically illustrated are Single bus–single breaker Figure 10.1 Double bus with bus tie–singl e brea ker Figur e 10.2 Main and transf er bus–sing le breaker Figur e 10.3 Double bus–si ngle breaker Figur e 10.4 Double bus–dou ble b reaker Figur e 10.5 Ring bus Figur e 10.6 Breaker- and-a-ha lf bus Figur e 10.7 Bus and transformer–single breaker Figure 10.8 Other arrangements exist and can be considered as combinations or variations of these.
Fortunately, bus faults are not too common, but are serious, because they can result in considerable loss of service through the circuits that must be opened to isolate the fault. The most common causes of bus faults are  2006 by Taylor & Francis Group, LLC.
equipment failures, small-animal contacts, broken insulators, wind-driven objects, and contamination.
Differential protection provides sensitive and fast phase and ground-fault protection and is generally recommended for all buses. In the figures, the dashed-line box or boxes outline the bus differential protection zone: the primary protection zone. Backup is usually provided by the protection asso-ciated with the connecting circuits. A second differential scheme is some-times used for very important buses and may be dictated by redundancy requirements specified for bulk power systems. Buses at distribution substa-tions and within industrial complexes are sometimes protected by less com-plex, time delayed protection.
10.2 SINGLE BREAKER–SINGLE BUS The single-breaker-bus type (Figure 10.1) is the most basic, simple, and economical bus design and is used widely, particularly at distribution and lower-transmission voltages. For this type of bus, differential is easy to supply as long as suitable CTs are available, with the protective zone enclosing the entire bus, as shown.
Differential protection zone 1 NC NC Bus NC VTs 52 52 52 52 NC NC NC NC = Normally closed NC NC 2 3 4 FIGURE 10.1 Typical four-circuit single breaker–single bus and the bus differential protection zone.
 2006 by Taylor & Francis Group, LLC.
This bus arrangement provides no operating flexibility. All bus faults require opening all circuits connected to the bus. Breaker problems or maintenance requires that the circuit be removed from service. However, maintenance may not be too much of a problem if maintenance on the entire circuit and the protection can be scheduled together. One set of voltage transformers (VTs) on the bus can supply voltage for the protection on all the circuits.
10.3 SINGLE BUSES CONNECTED WITH BUS TIES This is an extension of the single bus–single breaker arrangement (Figure 10.2). It is used where a large number of circuits exist, especially at lower voltages, such as for distribution and industrial substations. It provides flexi-bility when the substation is fed from two separate power supplies. One supply that is connected to each bus permits operation with the bus tie (52T), either open or closed. If one supply is lost, all circuits can be fed by the other, with 52T closed. Separate differential zones for each bus are applied. A fault in one bus zone still permits service to the station by the other bus.
52 52 52 T NC = Normally closed 52 52 Bus A differential protection zone Bus A NC NC NC NC NC 1 2 3 4 NC NC NC NC NC Bus B Bus B differential protection zone FIGURE 10.2 Typical four-circuit single breaker–double bus with bus tie and the bus differential protection zones.
 2006 by Taylor & Francis Group, LLC.
10.4 MAIN AND TRANSFER BUSES WITH SINGLE BREAKERS Incr eased opera ting flexibility is provided by the addi tion of a transf er bus (Fig ure 10. 3). Norma l opera tion is simi lar to that show n in Figur e 1 0.1, with all circui ts suppl ied from the main bus. This bus is protect ed by a sing le dif ferential zone (dashed lines). A bus fault require s tripping all brea kers, ther eby interru pting all service connec ted to the bus.
Norma lly, the transf er bus is not ener gized. For any breaker trouble or maint enanc e, that circui t is connec ted to the transf er bus by clos ing its norm ally open (NO) disc onnect switch and closing the bus tie (52T) brea ker to continue serv ice. Only one circuit is thus connecte d to the transf er bus at any one time. The protectio n assoc iated with the bus tie breaker must be suitabl e and adaptabl e for the prot ection of any of the circuits of the main bus.
Th is can require differ ent settings, which mus t be made for each circuit tran sferred or opera ting with compromi se protectio n for the period of transf er bus operation. Th is is a disadvant age from a prot ection standpoi nt. In gener al, it is no t desirab le to swit ch or modify protectio n systems becau se the pote ntial for error can result in no prot ection or misope ration. The use of micro pro-cessor based relays can mitigate this problem because multiple setting groups 52 52 52 52 52 NC = Normally closed NO = Normally open Main bus differential protection zone Main bus Transfer bus 1 2 NO NO NO NO NC NC NC NC NC NC 1 2 3 4 T NC NC NC NC NO 3 4 VTs FIGURE 10.3 Typical four-circuit single breaker—main bus with transfer bus and the bus differential protection zones.
 2006 by Taylor & Francis Group, LLC.
52 NC NC NO NO NO NC NC NC NO 52 NC NO NO 3 4 NC 52 NC 1 2 1 2 NC NC T Bus 1 Bus 2 VTs NC VTs NC 3 NC NC NO NO Bus 1 differential protection zone 52 52 Bus 2 differential protection zone Zones based on switch positions as indicated NC = Normally closed NO = Normally open 4 FIGURE 10.4 Typical four-circuit single breaker–double bus and the bus differential protection zones.
 2006 by Taylor & Francis Group, LLC.
52 52 52 52 52 52 52 52 Bus 2 differential protection zone Bus 1 differential protection zone Bus 1 Bus 2 NC NC NC NC NC NC NC NC NC VTs VTs VTs VTs 1 2 3 4 NC NC NC NC NC NC NC NC = Normally closed NO = Normally open FIGURE 10.5 Typical four-circuit double breaker–double bus and the bus differential protection zones.
52 52 52 1 VTs L1 L4 4 VTs NC NC NC NC L2 2 VTs NC NC NC L3 3 VTs NC NC = Normally closed 52 FIGURE 10.6 Typical four-circuit ring bus. Differential protection is not applicable.
Bus sections are protected as part of the lines or connected equipment, as shown dotted.
 2006 by Taylor & Francis Group, LLC.
are available on these types of relays. A setting group can be dedicated to each circuit and settings applied to specifically match each circuit’s needs.
The required setting group can be enabled automatically by switch position contacts that identify the specific circuit that is connected to the transfer bus.
52 52 52 52 52 52 Bus A Bus B NC NC NC VTs NC NC NC NC 2 VTs NC 4 NC NC NC VTs VTs 1 L1 L2 L4 L3 NC Bus A differential protection zone Bus B differential protection zone NC = Normally closed FIGURE 10.7 Typical four-circuit breaker-and-a-half bus and the bus differential protection zones. The mid-bus sections are protected as part of the lines or connected equipment, as shown dotted.
 2006 by Taylor & Francis Group, LLC.
One set o f VTs on the bus can suppl y voltage to all the protectio n for the sever al circuits .
10.5 SINGLE BREAKER–DOUBLE BUS Th is arr angement (Figure 10.4) provides high flexib ility for system oper-ation. Any line can be operate d from either of the buses , the buses can be opera ted togethe r, as shown, or independe ntly, and one bus can be used as a tran sfer bus if a line b reaker is out of service. The disadvantage is that it requi res complicated switchi ng of the protect ion: for bo th the bus dif ferential and lin e p rotection . Two different ial zones for the buses are required. In Figur e 10.4, lines 1 and 2 are show n connec ted to bus 1, with lines 3 and 4 connec ted to bus 2. For this operation, the dif ferential zones are outlin ed: dashe d for bus 1, and dash–d ot for bus 2.
As for the previous bus arrangem ent (see Figur e 10.3), the bus tie protec-tion must be adaptable for the protection of any of the lines when 52T is substituted for any of the line circuit breakers. When a line breaker is bypassed and the bus tie (52T) breaker substituted, using one bus as a transfer bus, the differential protection on that bus must be removed from service.
52 2 3 4 52 52 Differential protection zone 1 NC NC Transformer VTs Bus NC NC NC NC = Normally closed NC NC NC 52 FIGURE 10.8 Typical four-circuit single breaker bus and transformer with combined bus-transformer differential protection zone.
 2006 by Taylor & Francis Group, LLC.
Faults on either buses or associa ted circui ts require tripping of all circui ts connecte d to the bus at that time. Faults in the bus tie breaker (52T) must trip both buses and all circui ts. VTs for protectio n are require d for each bus, as shown. Howeve r, li ne-side VTs are prefera ble to avoid swit ching if voltage is required for line protectio n.
This bus arrangemen t is not in wide use in the Unite d States, funda men -tally becau se of the protectio n complicat ions. Moder n microproc essor rel ays need to be applied to reduc e thes e com plicati ons by using the flexib ility of such relays and the progr ammab le logic, which are provided for such devi ces.
10.6 DOUBLE BREAKER–DOUBLE BUS This is a very flexib le arrangemen t that requires two circuit breakers per circuit (Fig ure 10. 5). Each bus is prot ected by a separ ate different ial, with zones as illus trated. The line protectio n operates from para lleled CTs, and this provides protect ion for the bus area betwee n the two zones overlapp ing the two brea kers. Line prot ection opera tes to trip both breakers .
With all disconnec ted switches no rmally closed (NC), as shown, a fault on either of the buses does not interrupt service on the lines. All swit ching is done with breakers , and either bus can be rem oved for maintenan ce. Line-side voltage, either VTs o r CCVT s, is necessar y if require d by the line protect ion.
10.7 RING BUS The rin g bus arr angement (Fig ure 10.6) has becom e quite com mon, partic u-larly for higher voltages. High flexibility with a minimum of brea kers is obtained. Each breaker serv es two lines and must be opened for faults on either line. The bus sectio n betwee n the brea kers becomes part of the lin e, so that bus protectio n is not appl icable or requi red. The int erconnecti on of the CTs for protect ion of each line is show n dashe d in Figure 10.6, and line faults must trip tw o breakers . If the ring is open for any reas on, a fault on a line may separate the other lines and the bus. This can result in a sign ificant disrupt ion to the power system networ k, which mus t be taken into accou nt from a system operation and protectio n coord ination standpo int. Line protect ion voltage , if required, is obtained from VTs or, more commonly, at the higher voltages by CCVTs connected to each line.
10.8 BREAKER-AND-HALF BUS This arrangem ent (Fig ure 10 .7) provi des more operating fle xibility, but requires more circuit breakers than the ring bus. This type is also widely used, especially for larger multicircuit, higher-voltage systems. Two operating buses each have separate differential protection. Each line section is supplied by both buses through two circuit breakers. The center circuit breaker serves both lines; hence, the half designation is given to the center circuit.
 2006 by Taylor & Francis Group, LLC.
The CT interc onnecti ons are show n for each line section as dashed lines in Figur e 10.7. Voltage for line relays mus t use line-side CCVTs or VTs. Line faul ts trip two breakers , but do not cause loss of service to the othe r lines if all brea kers are normal ly closed as show n.
10.9 TRANSFORMER–BUS COMBINATION Th is is the single breaker– single bus of Figure 10.1, with a transform er bank dir ectly connecte d to the bus as show n in Figure 10.8. The advantage is the cost saving of the circuit breaker b etween the tran sformer and the bus. It is prac tical for sma ll stations, such as distribut ion, whe re ther e is only one tran sformer to suppl y several circui ts. Here a fault either in the transform er or on the bus require s that all service be interrupt ed, with or witho ut the interv enin g brea ker.
The different ial zone include s b oth the bus and the transformer (dashed lines) . In these appl ications transform er different ial rel ays mus t be used. The appl ication and the setting for these are present ed in Chapter 9.
10.10 GENERAL SUMMARY OF BUSES Tab le 10.1 and Table 10.2 provide a bri ef summa ry of sever al bus arr ange-men ts outlin ed in the fore going. Th e far -right column of Table 10.2 indicates the tripping require ments, in the event that one of the brea kers fails to clear a faul t on a circui t connectin g to the bus. This could result either from the malfu nction of the p rotective system or from the breaker failing to open prope rly. Local b reaker failur e-backup protectio n is assumed , and this is disc ussed in Cha pter 12 .
10.11 DIFFERENTIAL PROTECTION FOR BUSES Complete differential protection requires that all circuits connected to the bus be involved, because it compares the total current entering the zone with the total current leaving the zone. Except for a two-circuit bus, this means com-parisons between several CTs that are operating at different energy levels and often with different characteristics. The most critical condition is the external fault just outside the differential zone. The CTs on this faulted circuit receive the sum of all the current from the other circuits. Thus, it must reproduce a potential high-current magnitude with sufficient accuracy to match the other CT secondary currents and avoid misoperation. Therefore, CT performance is important. The relays and CTs are both important members of a ‘‘team’’ to provide fast and sensitive tripping for all internal faults, at the same time, restrain for all faults outside the differential zone. Two major techniques are in use to avoid possible unequal CT performance problems: (1) multirestraint  2006 by Taylor & Francis Group, LLC.
TABLE 10.1 General Summary of Advantages and Disadvantages Figure No.
Arrangement Advantages Disadvantages 10.1 Single breaker, single bus 1. Basic, simple, economical 1. No operating flexibility 2. One bus voltage for all circuits 2. All breakers opened for bus fault 3. Circuit removed for maintenance or problems 10.2 Double bus with bus tie 1. Two power sources to feed two buses 1. Circuit removed for maintenance or problems 2. One source lost, load transferred 2. Bus tie breaker fault trips both buses 3. One bus out, partial service available 3. Voltage required on each bus 10.3 Main and transfer bus 1. One differential zone 1. Bus tie breaker protection suitable for each circuit 2. Only one circuit transferred 2. Bus fault trips all breakers 3. Breaker, relays transferred for maintenance, etc.
3. Potential for error 4. Voltage only on main bus 4. Bus tie protection adaptable for all circuits 10.4 Single breaker, double bus 1. High flexibility 1. Complicated (undesirable) switching of protection 2. Any line operated from either bus 2. Bus tie breaker protection suitable for each circuit 3. One bus available as a transfer bus 3. With line breaker bypassed differential removed from one bus 4. Bus tie breaker fault trips all breakers 5. Voltage required for each bus (continued)  2006 by Taylor & Francis Group, LLC.
TABLE 10.1 (continued) General Summary of Advantages and Disadvantages Figure No.
Arrangement Advantages Disadvantages 10.5 Double breaker, double bus 1. Very high flexibility 1. Protection in service during breaker maintenance 2. Overlapping protection zones 2. Two breakers per line 3. Bus fault does not interrupt service 3. Line protection from two CTs 4. All switching by breakers 4. Requires line side voltage 5. Either bus can be removed 5. Two breakers trip for line faults 10.6 Ring bus 1. High flexibility 1. Requires line side voltage 2. Minimum breakers 2. Relays in service during breaker maintenance 3. Bus section part of line, no bus differentials 3. Line faults trip two breakers 4. Local backup not applicable 5. Open ring and subsequent fault may result in undesired system separation 10.7 Breaker and a half bus 1. More operating flexibility 1. Required more breakers 2. Bus section part of lines 2. Center breaker serves two lines 3. Requires line side voltage 4. Two bus differential zones 5. Local backup not applicable 6. Line faults trip two breakers 10.8 Bus and transformer 1. Saves breaker between bus and transformer 1. Transformer and bus differential combined. Fault 1ocation by inspection  2006 by Taylor & Francis Group, LLC.
TABLE 10.2 General Summary of System Buses Required for One Line Required for Each Added Line Total Four Lines Three–Phase Voltage Supply Breaker Failure: Local Backup Requires Bus Type Fig. No.
Bus sect.
Breakers Disconnects Breakers Disconnects Breakers Disconnects for Line Relays Trippinga Single bus– single breaker 10.1 1 1 2 1 2 4 3 1 on bus All breakers on bus Single buses with bus tie 10.2 2 For two-line minimum 1 2 5 10 On each bus All breakers on busb 3 6 Main and transfer bus 10.3 2 3 5 1 3 5 14 1 on main bus All breakers on bus Double bus– single breaker 10.4 2 2 7 1 5 5 22 1 on each busc All breakers on busb Double bus– double breaker 10.5 2 2 4 2 4 8 16 On each line All breakers on bus Ring bus 10.6 0 For two-line minimum 1 2 4 8 On each line Adjacent breaker and remote line terminal 2 4 Breaker and a half 10.7 2 For two-line minimum Each two lines 6 12 On each line All breakers on bus; for center breaker, adjacent breaker and remote line terminal 3 6 3 6 aIn addition, the remote terminal of the stuck breaker must be opened by relay action at that terminal or by transfer tripping.
bFailure of the bus tie breaker requires tripping all circuits on both buses.
cLine voltage preferred to avoid voltage transfer as lines are switched to a different bus.
 2006 by Taylor & Francis Group, LLC.
curr ent and (2) high- impeda nce voltage . A third syst em employs air-co re tran sformers to avoi d the iron-co re exci tation and saturati on problem s. All are in practical serv ice. They exist with various features, depend ing on the desi gn. Each featur e has speci fic application rules. These should be followed care fully, for they have been developed to overcom e the inhe rent deficiencies of conven tional CTs o n both symmetr ical and asymm etrical fault curr ents.
10.11.1 MULTIRESTRAINT C URRENT DIFFERENTIAL Multirestraint current differential is the most versatile method for general application using conventional current transformers, but in general, is more difficult to apply. However, each manufacturer has developed application connections and criteria that simplify the process. Multirestraint relays are used with a restraint winding connected to each circuit that is a major source of fault current. Feeders and circuits with low-fault current contribution may be paralleled. The fundamentals, discussed in Section 9.5, are applicable in this context. All CTs are connected in wye and to the restraint windings because there are no phase-shift problems with buses except for the example shown in Figure 10.8.
These schemes are d esigned to restra in correctly for heavy faults just outs ide the different ial zone, with maximum offset current as long as the CTs do not sat urate for the flow of maximum sym metrica l current . Th is can be accom plished by CT ratio select ion and by keeping the secon dary burden low.
Th us, it is import ant and reco mmende d that no other devi ce be connec ted in the dif ferential circuits . Th e restra int windi ngs o f the different ial relays norm ally have quite low impeda nce; conse quent ly, the major burde n encoun-tered is often that of the leads connectin g the CTs to the relays. This can be kept low by use of large wire, which is als o desirable to minimi ze ph ysical dam age. Accide ntal breakage or an openi ng in the differ ential circui t can resu lt in incorre ct operation and loss of a critica l part of the powe r system .
Multires traint bus different ial relays do not have ratio taps. These are not requi red in mos t applica tions, becau se a com mon CT ratio can be normal ly obta ined amo ng the several bus CTs . Otherwise, auxiliary CTs are requi red for those that do not match. When these are used, it is sugges ted that they step down the curr ent if possibl e. Th is reduc es their secon dary burden, as dis-cusse d in Chapte r 5.
The relays exist with up to six restraint circuits, and can have either fixed or variable restraint characteristics. Typical sensitivities for internal faults are on the order of 0.15 A, with operating times of 50–100 msec.
10.11.2 HIGH-IMPEDANCE VOLTAGE DIFFERENTIAL This scheme loads the CTs with a high impedance to force the error differ-ential current through the CTs instead of the relay-operating coil. The basic  2006 by Taylor & Francis Group, LLC.
principles are illustrated in Figure 10.9 . For an external fault, the maximum voltage VR across the differential relay ZR will occur if the CT on the faulted circuit (1) is completely saturated and the other CTs (2 and 3) do not saturate.
This is the worst case, because in practice all CTs may not saturate on light external faults or will have varying degrees of saturation for the heavy faults.
An empirical margin with a safety factor is provided by the manufacturer to modify this maximum voltage calculation for setting the relay. This calcula-tion is made for both the maximum symmetrical three-phase and phase-to-ground faults. The fault currents are different, and the lead resistance RL (maximum for the various circuits) is RL for three-phase faults and 2RL for phase-to-ground faults.
For internal bus faults, as shown in Figure 10.9, the high-impedance ZR of the bus differential relay forces most of the secondary current through the CT-exciting impedances. Thus, VR will be high to operate the relay, and is essentially the open-circuit voltage of the CTs. A varistor or similar protective device across ZR provides circuit protection by limiting the voltages to a safe level. A tuned circuit provides maximum sensitivity at rated system 52 52 52 3 3 I2 + I3 I1 I2 I3 I3 I2 52 52 52 Bus Bus Internal fault 1 2 1 2 External fault External fault RS RL RS Xe I 0 #1CT #2CT RL RS ZR RL VR RLR Xe Xe I2 + I3 I2 I3 Internal fault RS RL #3CT Xe #1CT #2CT VR ZR RS RL RS RL RLR Xe Xe I1 I3 I2 FIGURE 10.9 Operating principles of the high-impedance voltage bus differential system.
 2006 by Taylor & Francis Group, LLC.
frequency, and filters out the DC transient components. The impedance between the junction and the relay RLR is negligible compared to the high value of the relay ZR.
The scheme requires that the total resistance of the CTs and leads to the junction point (RS þ RL) be kept low. Thus, bushing or toroidal wound CTs, where their secondary impedance is very low, can be used, and they should be interconnected together as near the CT locations as possible, preferably equidistant, so that several RL values are essentially equal and low.
All CTs should have the same ratio and operate on the full winding.
Operating at CT taps is not recommended, but if necessary, the windings between the taps must be completely distributed, and the unused end must be well insulated to avoid high-voltage breakdown from the autotransformer effect. Auxiliary CTs are not recommended. If they are required, a detailed analysis or special relays may be applicable. One type of relay employs added restraint circuits for applications with widely diverse CTs.
The several limitations outlined are not too difficult to meet with modern CTs and proper bus design, so this is a very effective and widely used bus protection system. Typical operating times are in the order of 20–30 msec, and if a supplementary instantaneous unit is used for high-current internal faults, times of 8–16 msec are available.
10.11.3 AIR-CORE TRANSFORMER DIFFERENTIAL The major problem in differential schemes results because of the CT iron, which requires exciting current and saturates at high fault currents. By elimination of the CT iron, this problem does not exist, and a simple, fast, reliable bus differential system results. This is known as the linear coupler differential scheme, and several of these are in service. Such schemes have not become popular primarily because existing and conventional iron-core CTs cannot be used in these schemes and the linear couplers cannot be used for any other applications.
The linear coupler in appearance is the same as conventional iron-core CTs and can be mounted on a bushing or can be connected as a wound-type CT in the primary circuit. It operates as an air-core mutual reactor where VSec ¼ IPri M V, (10:1) where M has been designed to be 0.005 V at 60 Hz. Thus, a secondary voltage of 5 V is induced for 1000-primary amperes. The linear coupler secondaries for each circuit on the bus are all connected in series and to a sensitive relay unit. For an external fault or load, the sum of the voltage for all current flowing into the bus is equal and opposite to the voltage that is developed by the current flowing out of the bus. Thus, the voltage across the relay is essentially zero for no operation.
 2006 by Taylor & Francis Group, LLC.
For an internal fault, with all curr ent flowing into the bus, the linear coupler secon dary voltage s add to produc e an o perating voltage . Thus, the relay-oper ating curr ent ( IR ) is IR ¼ VSec ZR þ ZC , (10 : 2) where ZR is the relay coil impeda nce and ZC is the linear coupl er secon dary impedance. Typical values of ZC are about 2–20 V for ZR . Lead impeda nce is not sign ificant with thes e values. Th e relays opera te from 2 to 50 mA for high sensitivity . Typical time s are 1 0 mse c and less.
The syst em is quite flexible becau se the linear coupler second aries do not have to be shorted if o pen-circui ted, and circui ts can be added or subtrac ted with minim um probl ems. Cha nging the numb er of circuits affects the value of the ZC sum, which is basical ly offset b y a correspo nding change in the V Sec sum.
If the p rimary circuit is subject to high frequenc ies, such as thos e that occur with larg e capac itors or back-to- back swit ching of capacitors , secon d-ary lightn ing arrest ors may be require d. Linear couplers transform all fre -quencies very eff iciently . In lin ear coupler schemes , it is import ant that good connections be maintai ned in the cont rol circui try to preve nt exces sive v olt-age drops across contact resist ance, which can affect the performanc e of such schemes.
10.11.4 MODERATE HIGH-I MPEDANCE DIFFERENTIAL This is a com bination of the perc entage and high-impe dance voltage differ -ential techniq ues that provi des low-energ y, high-spe ed bus protectio n. It can be appl ied with CTs of varying saturati on charact eristics and ratios and can be used with magnet o-optic current transduc ers. When used with 5 A CTs, special auxiliary CTs are require d for each circuit. Di odes separat e the CTs ’ positive and negat ive half-c ycles, devel oping a unidirect ional sum current to provide perc entage different ial restra int.
For intern al faults, all currents into the fault provide a high voltage , similar to that produced in the high-impedance differential scheme for oper-ation. For external faults, when the currents into the bus equal the current out, a low-voltage exists to inhibit operation.
Correct performance is assured where CTs may saturate because it takes about 2–3 msec of each half-cycle for saturation to occur, as illustrated in Figure 5.15. Th is provides ample time for corr ect performanc e.
10.12 OTHER BUS DIFFERENTIAL SYSTEMS Several other schemes exist, but are in limited use. These are the time– overcurrent, directional comparison, and partial differential systems.
 2006 by Taylor & Francis Group, LLC.
10.12.1 T IME–O VERCURRENT DIFFERENTIAL In this, the secon daries of all the current transform ers are para lleled and connec ted to an inverse -time–ove rcurren t (51) relay. There is no restraint, so the relay mus t be set above the max imum CT’s magnet izing differ ence curr ent for the externa l fault.
The inverse char acteristic , whi ch provides extended times for low-curr ent mag nitudes , is an advantage to overrid e unequa l CT sat uration, partic ularly on the DC com ponent. Thus, the DC time const ant should be short for these appl ications. Ty pical operating time s for these schemes are 15–20 cycles (60 Hz base) for intern al faults , whe re the total fault current adds for relay opera tion. Th is provi des a relative ly inexpensi ve but slow differ ential, and one that is difficul t to set with security excep t thr ough long exper ience. It is used only for sma ll, low -voltage buses.
10.12.2 DIRECTIONAL C OMPARISON DIFFERENTIAL A direction al-sensing unit, as describ ed in Cha pter 3, is connec ted to each bus circui t ‘‘looking int o’’ the bus, with the trip contacts in series. For no rmal opera tion, one or mor e contacts are opened by the load passing throug h the bus. For internal faults, all cont acts shoul d be close to trip the bus. Nor mally clos ed cont acts are necessar y for feeder circui ts with no feed to the fault.
The major advant age is its nearly com plete inde penden ce of CT perform -ance, char acterist ic, and ratio. The disa dvantages are a relat ively high cost (re lays require d for each circuit) , a n eed for voltage or ref erence source, and the difficul ties for cont acts in series to coord inate. It has not been in gener al use in recent years.
10.12.3 P ARTIAL DIFFERENTIAL Th e partial different ial scheme is used frequent ly to provide prot ection for buses in industr ial and lower-vol tage distributio n subst ations. It is appl icable whe re there are feeder circui ts that (1) suppl y negl igible current to bus faults and (2) do not have adequa te or suitable CTs for a com plete dif ferential appl ication. Good exampl es are feeders that supply only static or induction mot or load s and when ther e is a great dive rsity in their power rating s. A typi cal bus of this type is shown in Figur e 10.10. The CTs of the fault-sour ce circui ts are paralleled and connec ted to inverse -time–ove rcurren t (51) relays.
As illustrate d in Figure 10.10b and Figure10.1 0d, negligi ble current flows in the 51 relays for exte rnal faults in the sourc es. The total fault current is avai lable to opera te the relays for bus and for faults out on the feed ers. This requi res that the 51 relays be time-coo rdinated, with the p rotection on all the feed ers no t include d in the different ial. The use of an inverse relay and this scheme provides a good compromise for low-voltage substation buses. Three-phase connecti ons are include d in Figur e 9.26.
 2006 by Taylor & Francis Group, LLC.
If current-limiting reactors are used in the feeder circuits, distance-type relays (21) can be substituted for the 51 relays. The 21 relays are set into, but not through, the lowest reactor impedance. This does not require selective settings with the feeder protection, and thus avoids the time delay necessary with the 51 relays to provide fast and sensitive bus protection. It does, however, require bus voltage for the distance relays.
52 52 52 52 52 52 52 52 52 52 1 Source #1 VTs (a) Bus 1 Feeders Feeders Bus 2 67–1 67–2 VTs T 67–2 2 51–2 51–1 67–1 Source #2 52 Source 51 Fault Feeders 0 Bus 1 (c) 52 52 52 T (b) Source Fault 51 1 Bus Feeders 0 T 0 52 52 52 FIGURE 10.10 Partial differential bus and feeder backup protection: (a) Single-line diagram for a typical bus arrangement. (b) Operation for source-side faults. (c) Opera-tion for bus and feeder faults. (Continued on next page.)  2006 by Taylor & Francis Group, LLC.
10.12.4 SHORT TIME DELAY SCHEME—INSTANTANEOUS BLOCKING The short time delay instantaneous blocking scheme is becoming increasingly more popular for use on lower-voltage buses that contain circuits supplying radial load. This scheme is connected in a similar manner to the partial differential scheme that was previously described, but uses an instantaneous relay with a short time delay to initiate tripping rather than a time–overcurrent relay. This scheme requires the use of instantaneous relays installed on each of the circuits that are connected to the bus, which supplies radial load.
Operation of any of these instantaneous relays on the load circuits blocks tripping of the bus protection scheme. The circuit instantaneous relays must be set lower than the tripping instantaneous relays. When the instantaneous tripping relays operate, a trip of the bus is initiated after a brief delay, if none of the instantaneous blocking relays on the circuits have been activated. The tripping time delay setting should be as fast as possible while allowing a safe delay for blocking, which has to be initiated for external faults. A time delay in the six-cycle area would be appropriate in most cases. In some cases, instantaneous relays used for circuit protection may be used for a dual function of providing blocking in the bus protection scheme. In most cases, however, setting requirements will not be compatible; and dedicated relays are required to provide the blocking function.
The short time delay bus scheme has not been used extensively in the past because of the additional cost associated with the instantaneous blocking Source 51 0 Fault Feeders 0 Bus 1 (d) 52 52 52 T FIGURE 10.10 (continued) (d) Operation for adjacent bus faults.
 2006 by Taylor & Francis Group, LLC.
relays and the complications associated with the wiring that is needed to supply the blocking logic. With utilization of microprocessor based relays and digital communication systems within substations, these disadvantages are greatly reduced. Microprocessor relays are available with multiple elements for providing instantaneous overcurrent monitoring without a significant impact on the cost. Digital communication systems provide flexibility for developing and changing control logic as required.
10.13 GROUND-FAULT BUS The bus supports and the substation equipment are insulated from the ground and are all connected together to be grounded at one point through an over-current relay. A ground fault that involves this interconnection passes current through the relay to trip the respective protected area. A separate fault detector is used to supervise tripping for added security. This relay operates on system zero-sequence current or voltage. This scheme basically is not used in the United States because of relatively higher cost and difficulties of construction and in protecting the personnel.
10.14 PROTECTION SUMMARY Differential protection should be considered and applied wherever possible for all buses as the primary protection. Although bus faults are relatively infrequent, they can be very disruptive to a power system; therefore, fast, sensitive protection, as available through the various differential systems, is recommended. The most probable causes of bus faults are animals, wind-blown objects, and insulation failures (natural or gunshot). Lighting may result in bus faults, but stations and substations generally are well shielded and protected against lightning. The protection applied to the several circuits connected to the bus generally provides the backup protection for the bus, or the primary protection where bus differentials are not or can not be applied.
10.15 BUS PROTECTION—PRACTICAL CONSIDERATIONS The use of high-impedance differential schemes for protection of high-voltage buses has been the application of choice for many utilities in the United States.
This is probably due to its straightforward approach for developing related settings and its excellent performance record. A variety of protective schemes are used for lower-voltage buses depending on the overall design of the substation and the protection philosophy of the associated utility.
As noted, bus faults can be highly disruptive to power systems and often result in associated equipment damage because of the high level of fault energy that is often available at bus locations. Practices that emphasize tactics to prevent bus failures can be highly rewarding and cost effective. As major  2006 by Taylor & Francis Group, LLC.
cause s of bus faults are insulati on failures caused by contam ination, wea r and tea r, small animal contact s, and foreign objects such as bird n ests, good desi gns (i. e., appl ication of animal guard s, etc.), and maint enanc e prac tices can go a long way in preve nting bus faults from occurri ng.
Experienc e over a long period has shown that the performanc e of bus prot ective schemes is highly rel iable. To a large extent, this is perha ps becau se of the fact that the bus schemes are designed to operate prope rly, with a margi n of safety and for a worst -case, close-in, external fault. The proba bility of an actual fault occurring that matche s this worst-ca se assump -tion is very low. Furthermor e, addi tional safe ty mar gin is availa ble withi n the scheme for the vast majority of external faults that challenge the security of the bus protection.
BIBLIOGRAPHY See the Bibliography at the end of Chapter 1 for additional information.
ANSI=IEEE Standard C37.97, Guide for Protective Relay Applications to Power Buses, IEEE Service Center.
Udren, E.A., Cease, T.W., Johnston, P.M., and Faber, K., Bus differential protection with a combination of CTs and magneto-optic current transducers, 49th Protective Relay Engineers Conference, Georgia Institute of Technology, Atlanta, GA, May 3–5, 1995.
 2006 by Taylor & Francis Group, LLC.
11 Motor Protection 11.1 INTRODUCTION The prot ection of motors varies consi derably and is gener ally less standar d-ized than the protectio n of the othe r apparatu s or parts of the power system.
This result s from the wi de variet y of siz es, type s, and appl ications of motors.
The prot ection is pri ncipally based on the import ance of the motor, which usually is closely relat ed to the siz e. Th is chapter deals with moto rs and the protectio n appl ied directly to them. Backup often associated wi th the con-necting circui ts is discusse d in Chapter 9. The pres ent discussi on is for motors that are switched by a circuit breaker, contactors, or starters, and for which the protection is separate from these devices and from the motor. Essentially, this covers motors at the 480 to 600 V level and higher. Not covered specifically or directly are motors for which the protection is built into the motor or starter, or for which fuses are the only protection.
11.2 POTENTIAL MOTOR HAZARDS The potential hazards normally considered are 1. Faults: phase or ground 2. Thermal damage from a. Overload (continuous or intermittent) b. Locked rotor (failure to start or jamming) 3. Abnormal conditions a. Unbalanced operation b. Undervoltage and overvoltage c. Reversed phases d. High-speed reclosing (reenergizing while still running) e. Unusual ambient or environmental conditions (cold, hot, and damp) f. Incomplete starting sequence These are for induction motors, which represent the large majority of all motors in service. For synchronous motors, additional hazards are 4. Loss of excitation (loss of field) 5. Out-of-step operation (operation out of synchronism) 6. Synchronizing out of phase  2006 by Taylor & Francis Group, LLC.
These can be reclassified relative to their origins: A. Motor-induced 1. Insulation failure (within motor and associated wiring) 2. Bearing failure 3. Mechanical failures 4. Synchronous motors: loss of field B. Load-induced 1. Overload (and underload) 2. Jamming 3. High inertia (Wk2) C. Environment-induced 1. High ambient temperature 2. High contaminant level: blocked ventilation 3. Cold, damp ambient temperature D. Source- or system-induced 1. Phase failure (open phase or phases) 2. Overvoltage 3. Undervoltage 4. Phase reversal 5. Out-of-step condition resulting from system disturbance E. Operation- and application-induced 1. Synchronizing, closing, or reclosing out of phase 2. High duty cycle 3. Jogging 4. Rapid or plug reversing 11.3 MOTOR CHARACTERISTICS INVOLVED IN PROTECTION The primary motor characteristics available and involved in the protection are 1. Starting-current curves 2. Thermal capability curve, which should include the permissible locked-rotor thermal limit 3. The K constant (Rr2=Rr1) These characteristics normally are obtained from the motor manufacturer and are basic for the application of protection. Typical curves are illustrated in Figur e 11.1. The maximum start ing-current curve is at the rated voltage .
Currents for lower voltages exist to the left, with the knee at a higher time level.
The thermal limits are three different curves, which often approximately blend together to a general curve, such as that shown. Thermal limits are relative indeterminate zones that engineers desire to have represented by a specific curve.
 2006 by Taylor & Francis Group, LLC.
1. The higher-current portion indicates the permissible locked rotor times. This is the time the rotor can remain stalled after the motor has been energized before thermal damage occurs in the rotor bars, rotor end rings, or in the stator, whichever is the limit for a particular design.
In very large motors this locked-rotor thermal limit can be lesser than the starting time, so these motors must start rotating instantly to avoid thermal damage. This curve is from locked-rotor current at full voltage to that current at the minimum permissible starting voltage.
2. The accelerating thermal limit curve from locked-rotor current to the motor breakdown torque current, which is about 75% speed.
3. The operating or running thermal limit curve, which represents the motor overload capacity during emergency operation.
Motor running Operating-overload thermal limit curve Accelerating thermal limit curve Permissible locked rotor time 0.9 V 1.0 V Starting current curve Asymmetrical Motor load current Locked rotor current Current per unit or amperes Time in seconds FIGURE 11.1 Typical induction motor characteristics.
 2006 by Taylor & Francis Group, LLC.
11.4 INDUCTION MOTOR EQUIVALENT CIRCUIT As an aid in the protectio n and for protect ion analysi s, the equi valent motor diag ram can be reduc ed as show n in Figure 11.2. Th e typical valu es for induc tion motors in per unit on the motor kVA or kV, as shown in Figure 11. 2b, are Rs and R r ¼ 0.01 pu, jXm ¼ j3.0 pu, and jX ¼ jX d 00 ¼ 0.15 pu, and from these, the typical lock ed rot or or sta rting current is Istarting ¼ 1 jX 00 d ¼ 1 0:15 ¼ 6:67 pu: (11:1) Th is is the sym metrical valu e; the asym metrica l current is higher (see Figure 11. 1).
Because the shunt jXm is high relative to the other impedances, the equivalent at the motor input reduces with the foregoing typical values to (a) (b) Rr + jXr Rs + jX s Input jXm jXm jX Rs Rs = Stator resistance jXs = Stator leakage reactance at rated frequency Rr = Rotor resistance jXr = Rotor leakage reactance at rated frequency jZm = Shunt exciting impedance Input (zM1, zM2) Rr S (1−S ) For negative sequence For positive sequence Rr S Rr 2 – S Synchronous RPM − Rotor RPM Synchronous RPM jX ≅ jXs + jXr ≅ jXd  = 0+ running = 1.0 stalled S = FIGURE 11.2 Equivalent-circuit diagrams for induction motors: (a) equivalent diagram for an induction motor; (b) simplified equivalent induction motor diagram.
 2006 by Taylor & Francis Group, LLC.
ZM1 ¼ ZM2 ¼ 0:144 ﬀ82:398: (11:2) or practically equal to jXd 00 ¼ 0.15 pu, as commonly used for a stalled motor (S ¼ 1.0). If the motor is running (S ¼ 0.01), the foregoing values give ZM1 ¼ 0:927 ﬀ25:878 and ZM2 ¼ 0:144 ﬀ84:198 pu: (11:3) Thus, practically, ZM1 ¼ 0:9 to 1:0 pu and ZM2 ¼ 0:15 pu: (11:4) From stalled to running, the positive-sequence impedance changes from approximately 0.15 to 0.9 or 1.0 pu, whereas the negative-sequence imped-ance remains essentially the same, at approximately 0.15 pu. Moreover, these are based on the rated motor kVA, which is approximately equal to the motor horsepower (hp). These values will vary with each individual motor, but these typical values are close and quite useful if specific data are not available.
11.5 GENERAL MOTOR PROTECTION Protection for motors exists in many forms: a variety of designs and either packaged individually or in different combinations. Each has its features, which will not be restated or evaluated in this chapter. The fundamentals and basic aim should be to permit the motor to operate up to, but not to exceed, its thermal and mechanical limits for overloads and abnormal oper-ation conditions and, to provide maximum sensitivity for faults. These can usually be achieved in general terms as follows.
11.6 PHASE-FAULT PROTECTION Instantaneous nondirectional overcurrent relays (50,51) can be used to protect induction motors. Faults generally provide current greater than the locked-rotor starting current, except for turn-to-turn faults. Considerable current can flow between turns, but unfortunately, very little evidence of this is available at the motor terminals until it develops into other types, phase-to-ground or phase-to-phase.
The motor is the end device in the electrical system, so instantaneous relays can be used. There is no coordination problem. The induction motor backfeed to system faults is relatively small (1=Xd 00 þ offset) and decays rapidly in a few cycles; therefore, nondirectional relays can be applied. The CT ratios supplying these relays should be selected such that the maximum motor current provides between 4 A and 5 A secondary current.
 2006 by Taylor & Francis Group, LLC.
Phase- instantane ous relays should be set well above the asym metrica l lock ed rotor and well b elow the minimum fault current. This can be equated whe re ILR , the locked rotor sym metrica l is ILR ¼ 1 X1S þ Xd 00 , (11 :5) whe re X1S is the total reactance (impedance ) of the powe r system or source to the mot or. This equatio n is similar to Equat ion 11.1, whe re the max imum starting or locked-rotor current is with a very large or infinite source, so X1S approaches zero. A fault at the motor is I3f ¼ 1 X1S (11:6) and for a phase-to-phase fault with X1S ¼ X2S, Iff ¼ 0:866 I3f ¼ 0:866 X1S : (11:7) If PR is the ratio of the relay pickup (IPU) to locked-rotor current, PR ¼ IPU ILR : (11:8) Typically, PR should be 1.6–2.0 or greater.
If PF is the ratio of the minimum fault-to-relay pickup current, PF ¼ Iff min IPU : (11:9) Desirably, PF should be 2–3 or greater. From Equation 11.9 and Equation 11.8, Iff ¼ PFIPU ¼ PFPRILR and Iff ILR ¼ PFPR or I3f ILR ¼ 1:155PFPR (11:10) or the three-phase solid fault at the motor should be 1.155 PFPR or larger for good instantaneous overcurrent protection. If the minimum recommended values of PR ¼ 1.6 and PF ¼ 2, the three-phase fault should be 3.7 times the  2006 by Taylor & Francis Group, LLC.
locked rotor curr ent. If PR ¼ 2, PF ¼ 3, the thr ee-phase fault should be at least 6.9 time s larger than the locked rotor current.
Equat ing Equat ion 11.7 and Equat ion 11.10 and substitut ing Equat ion 11.5 yields Iff ¼ 0: 866 X1S ¼ PF PR X1S þ X 0 d , X1S ¼ 0:866 X 00 d PF PR  0: 866 : (11 : 11) Thus, with PR ¼ 1.6, PF ¼ 2, X1S ¼ 0: 866 X 00 d (2  1: 6)  0: 866 ¼ 0: 371 X 00 d and with the stand ard X 00 d ¼ 0.15, X1S ¼ 0 .056 pu, or with PR ¼ 2, PF ¼ 3, and X 00 d ¼ 0.15, X 1S ¼ 0.025 pu. This defines the source impeda nce, which should be as indicated or less for instant aneous overcurrent protect ion. Th e per-uni t values in the exampl es are on the motor kVA, kV base, whe re kVArated ¼ (hor sepower )(0: 746) (efficiency) (power factor ) : (11 : 12) In many applicati ons, the source X1S for all practical purpos es is the reacta nce of the suppl y transf ormer, which is connec ted on its pri mary to a large utility, which is a relative ly infinite sourc e. Fu rthermor e, the suppl y transform er is generally supplying other loads and so is larger than any specific motor; consequently, its reactance on the motor base will tend to be small. This can be il lustrated with the exampl e of Figure 9.19, whe re a 2500 kVA transformer with 5.75% X is shown supplying an 800 A feeder. Suppose that this is a motor: then, 800 A at 480 V equals 665 kVA. At 665 kVA, the transformer reactance XT is 5.75(665)=2500 ¼ 1.53% or 0.0153 pu.
Assuming that XT is basically equal to X1S, this is well below the 0.025 pu limit derived from Equation 11.11 to provide good instantaneous relay protection.
If the recommended foregoing setting criteria of PR and PF cannot be met, or when more sensitive protection might be desired, the instantaneous relay (or a second relay) can be set more sensitively if delayed by a timer. This permits the asymmetrical starting component to decay out. A typical setting recommendation for this is a PR of 1.1–1.2 with a time delay of 0.10 sec (six cycles at 60 Hz). A similar setting can be used if the applied instantaneous relay is insensitive to the offset component of fault current. Many modern microprocessor based relays are designed to meet this requirement.
 2006 by Taylor & Francis Group, LLC.
If, on loss of volt age, runni ng motors are transferr ed from a bus to a hot bus, or if high-spe ed system reclosi ng reenergize s motors befor e their residua l volt age attain s a drop to about 33 % rated, very high transi ents can occur.
Th ese curr ents are v ery hard on motors unless specifica lly desi gned for them.
Ca reful attenti on must be give n to set the relays above this transi ent if the condi tion is tolerable. When the foregoi ng crite ria indicate that there is not suff icient margi n betwee n locked-r otor and fault current, differentia l p rotec-tion is indicat ed.
11.7 DIFFERENTIAL PROTECTION Diff erential protectio n (87) is preferred. Howeve r, for som e motors the two ends of the windings may not be available , and different ial protectio n cannot be applied . If both ends of the wind ings are available , the best differ ential, in terms of sensitivity, speed, and security, is to pass the conductors of the windings through a flux summation (ring) CT, as shown in Figure 11.3a.
Th ese CTs are describ ed in Chapte r 5 and als o applied for smaller generator Motor Motor A B C A B C R R R R R R OP OP OP Circuit breaker (a) (b) 87 87 87 52 FIGURE 11.3 Differential protection for motors where the neutral leads are available: (a) with flux summation (ring)-type CTs and instantaneous overcurrent relays (50); (b) with conventional-type CTs and differential relays.
 2006 by Taylor & Francis Group, LLC.
protectio n in Chapte r 8. Ty pical maximum openi ngs or window s in thes e CTs are about 8 in. in diameter . With a fixed ratio of 50:5 and a sensit ive instantane ous overc urrent relay (50) , the com bination can provide a pickup of n early 5 A prima ry curr ent. Th is is a flux-ba lancing differ ential, inde pend-ent of load and starting current mag nitudes and with only one CT per phase, so that matching CT perf ormance does not exist. Internal phase and ground protectio n is provided wi thin the motor and u p to the CT location. Other protectio n is require d for the connections to the circui t brea ker, sta rter, and so on. Th e limit ation is the size of the conduc tor in relat ion to the CT opening.
Con ventional different ial with CTs in the neut ral and output leads should be applied where the flux sum mation type cannot be used. Nor mally, the two sets of CTs would be of the sam e type and ratio, so conven tional 87 tw o-restraint different ial relays are applica ble, as illustrate d in Figure 11.3b. With the equal CT ratios, the secondary currents through the relay restra int wi nd-ings (R) would be essential ly the same for all external faults and load and the operating current (O P) would be from a very small value to zero . For mot or faults between the two sets of CTs, all of the fault current flo ws through the (OP) operating winding for high sensit ivity to both phase and ground faults.
The line-side CTs should b e as show n, so that the different ial zone includes the circuit brea ker, connec ting leads, as well as the motor.
11.8 GROUND-FAULT PROTECTION As for phase protectio n is concerned , instantane ous overc urrent relays are applied for ground -fault protectio n (50G, 50N, 51N). Wher e applicable , the preferred method is to use a flux summatio n-type current transf ormer, with the three mot or conductor s passing throu gh the CT openi ng. This provides a magnetic summation of the three-phase currents so that the secondary output to the relay is zero-sequence (3I0) current. This is shown in Figure 11.4a. The CT ratio, commonly 50:5, is independent of motor size, whereas the conven-tional CTs in the phases must be sized to the motor load. The advantage is high sensitivity with good security, but is limited by the conductor size that can be passed through the CT opening. As indicated in the preceding section, typical sensitivity is 5 amperes primary current.
For larger motors and conductors, a ground relay in the neutral must be used as in Figure 11.4b. Although the load influences the CT ratios, the ground relay can be set sensitively and well below motor load. 50N must be set above any ‘‘false’’ residual current that can result from the unequal performance of the three CTs on high, unequal-offset, starting currents.
This is difficult to predetermine, but the probability of a problem is very low if the phase burdens are balanced and the CT voltage developed by the maximum-starting current is not more than 75% of the CT accuracy class voltage. A lower 50N relay tap and consequent higher burden may help by forcing all three CTs to saturate more evenly. The resistance in the neutral  2006 by Taylor & Francis Group, LLC.
circui t may also be of help . Th is increased burden, howe ver, should not be large enough to significa ntly inhibi t the relay sensitivity . Th ese latter ‘‘fixes ’’ are used generally aft er trouble is encoun tered during sta rt-up. Time delay coul d be used until the offset has decay ed, but this dela ys trippi ng for actual faults.
With ground -fault limiting, as is com mon in suppl y system s for mot ors, the ground -fault current will be smaller than that for phase faults. If high-resist ance ground ing is used (see Chap ter 7), ground-fa ult curr ents wi ll be in the order of 1–10 A primary. The protection as shown in Figure 11.4a can provide reasonable sensitivity for these systems if the ground-fault current is greater than 5 A. Considerably more sensitive protection can be obtained by the application of a product overcurrent relay (32N). This general type was Motor Phase relays Conventional type CTs Ring-type CT A B C (a) (b) 50 51 50 51 50 51 Ground relay 50G 50N Motor Phase relays Ground relay Conventional type CTs A B C 50 51 50 51 50 51 FIGURE 11.4 Ground overcurrent protection for motors: (a) with the three conductors passed through a flux summation-type current transformer; (b) with conventional-type current transformers.
 2006 by Taylor & Francis Group, LLC.
described in Section 9.17. For thi s appl ication, a relay with a current coil and a voltage coil is used. It operate s on the produc t of voltage times current and for use in high-re sistance, ground ed systems; the maximum torque occurs when the current lea ds the voltage by 45 8 . The curr ent coil is connecte d in the neutral of the CTs in place of 50N of Figur e 11 .4b, and the voltage coil acro ss the ground ing resistor and in para llel with 59G in Figure 7.9 or Figure 7.10.
The pola rity is that the relay will operate when zero-se quence current flows into the motor. As indicated in Chapter 7, the current in high-re sistance grounding is low, but the zero -sequence voltage is high. Typical pickup for this produc t o vercurrent relay is about 7–8 mA with 69 .5 V. This is well below the ground -fau lt leve ls of 1–10 A.
11.9 THERMAL AND LOCKED-ROTOR PROTECTION This protectio n involves the application of relays (49–51 ) to closel y match the thermal and lock ed-roto r curve s of Figure 11.1. Howeve r, it should be remember ed that these motor thermal curves are appro ximate represe ntations of therm al damage zones for gener al or no rmal operation . Th e relays should operate just before the limits are reached or excee ded.
Ove r many years, this is accomplis hed by therm al relays to match the thermal-lim it curve s, and inverse -time–ove rcurren t relays for lock ed-roto r protectio n. This prot ection, designed and packa ged in various way s, provi des very good p rotection for mos t motors. Typic al applicatio ns to the motor characterist ics shown in Figur e 11.1 are illus trated in Figur e 11.5.
Thermal relays are available in several forms: 1. A ‘‘replica’’ type, where the motor-heating characteristics are approxi-mated closely with a bimetallic element within a current heater unit.
These operate only on current.
2. Relays operating from exploring coils, usually resistance temperature detectors (RTD), embedded in the motor windings. These operate only on winding temperature, and the detectors are placed in the motor by the designer at the most probable hot spot or danger area. These are common in motors from about 250 hp and higher, but may not be installed in some motors unless specified.
3. Relays that operate on a combination of current and temperature. Care should be exercised to ensure that there are no operating conditions that may not be covered with the combinations, when both are required for relay operation. High current and high temperature normally indicate problems, but high current without measurable high temperature might exist for overheating in the rotor, bearings, drive machine problems, and in the controllers or connections. For these, the combination may provide limited to no protection.
 2006 by Taylor & Francis Group, LLC.
The comparison of motor-starting and inverse-time–overcurrent relay curves on the same plot, as is commonly done and shown in Figure 11.5, can provide false information. This may occur where the space between the starting current and locked-rotor limit is very narrow, which is usual for very large motors. Often in these situations, it appears possible to set the overcurrent relay so that its characteristic is above the motor start curve and below the locked-rotor limit, only to discover in service that the overcurrent relays operate under normal start.
As a matter of fact, the curves for motor starting and relay operation are two quite different characteristics. The motor-starting curve is a plot of the changing current with time from locked-rotor or starting condition to the motor-load-operating current. The relay characteristic represents the operat-ing times for different constant-current values. With the overcurrent relay normally set at about one-half locked-rotor current or less, it begins operation Time in seconds Thermal relays 49 Overcurrent relay 51 Motor starting curve, Figure 11.1 Instantaneous relays 50 Current in primary motor amperes Motor thermal limit curve, Figure 11.1 FIGURE 11.5 Typical overload, locked-rotor, and fault protection for a motor.
 2006 by Taylor & Francis Group, LLC.
at the moment the motor is ener gized. Unless the starting current drops belo w the relay pickup befor e the relay time s out, it will initiate undesi rable tripping.
Relay-ope rating times for v ariable current are not directly availa ble from its time char acteristic . This is a comple x calcul ation, but manufac turers h ave developed criteri a for indivi dual relays. The micro processor -type relays pro-vide better protectio n (see Section 1 1.16).
11.10 LOCKED-ROTOR PROTECTION FOR LARGE MOTORS (21) As indicat ed, the perm issible locked-r otor curr ent can be very clos e or lesser than the start ing current . In gener al, this occurs for very large modern motors.
The prot ection for this can be a zero -speed swit ch built into the motor. If the motor does no t accele rate on energiz ation to open or operate the swit ch in a prescribed man ner, the supply circuit is opened . The concerns with usin g this type of protect ion are that the motor coul d sta rt and lock up at less than full-load speed; the other concern is difficul ty of tes ting and maint enance.
Prot ection for locked rot ors can be obta ined by appl ying a distance relay, as describ ed in Chapter 6. The rel ay is set looking into the motor (Figure 11.6). The ratio of system voltage and starting current is an imped-ance, which can be determined and plotted as a vector on the R–X diagram.
From a specific value at start, it increases in magnitude and changes phase angle as the motor accelerates. The distance 21 relay is set so that its MHO Vac 52a 52 21 VT DC 21 Bus Motor 62 62 Trip Locus of motor impedance during start 21 Operate area within circle x R FIGURE 11.6 Locked-rotor protection with a distance (21) relay and timer.
 2006 by Taylor & Francis Group, LLC.
