opera ting circle encloses the locked-rot or im pedance vector. When the motor is ener gized by clos ing breaker 52, the distanc e 21 relay operates and the time r 62 is energiz ed. By usin g an ac-opera ted timer, variabl e time with volt age is obta ined to match the longe r permi ssible lock ed-roto r time s at low er voltage . The heavy start ing current can cause the voltage to drop mom entarily duri ng the starting peri od. If the start is succe ssful, the im ped-ance phasor moves out of the 21 operating circle before the 62 timer cont act clos es. If the start is unsuccess ful, the impedance vector stays in the circle, and when timer 62 opera tes, the trip is initiat ed. The timer is set as dete rmined by the permi ssible lock ed-rotor time curve from full voltage to about 75 % or 80 % voltage . Th is protectio n does not cover failure to accele rate to full speed, nor to pull out with the rotation still cont inuing.
11.11 SYSTEM UNBALANCE AND MOTORS Th e mos t common cause of unbalance for thr ee-phase motors is the loss of phase resu lting from an open fuse , connec tor, or conduc tor. Unbalances in othe r connec ted load s can als o aff ect the motor. A voltage unbalance of 3.5 % can produc e a 25 % or greater increas e in mot or temper ature. Th is results primari ly from negativ e sequence produced by the unbal ance. This curr ent produces flux in the motor air gap rotating in the opposi te direct ion to the actual motor dir ection. The relative effect is esse ntially doubl e-frequ ency current in the rot or. Skin effect resu lts in higher resistanc e, and as outlin ed in Section 11.4, negat ive-seq uence impeda nce remains esse ntially at locked-r otor value. Thus, high current and high resistanc e com pound the heating effect.
The total heating in a mot or is propor tional to I 2 1 t þ K 2 2 t , (11 :13) whe re I1 and I 2 are the posi tive- and negativ e-sequenc e curr ents, respective ly, in the motor and K ¼ Rr2 Rr1 ¼ conservative estimate as 175 I2 LR , (11:14) whereRr1andRr2arethemotorrotorpositive-andnegative-sequenceresistances, respectively, ILR the locked-rotor current in per unit. Equation 11.13 shows that there is a high increase in heating from the negative-sequence component.
The symmetrical components network for an open phase is shown in Figur e 11.7. Th is is a simplifie d circuit show ing the total source system as lumped impedances ZS1 ¼ ZS2. For any specific case, this circuit can be expanded to show more detail of the source or other loads. The supply transformer, for example, can be represented by its reactance (impedance) XT.
 2006 by Taylor & Francis Group, LLC.
For an open phase betwee n the transf ormer and mot or, XT would be added in series with the sourc e impeda nces for the equival ent values of ZS1 and ZS2 .
When the open phase is b etween the system and the transf ormer, XT would not be included in the sourc e equival ents, but added in series with the mot or impedance. This circui t is for an ungrou nded motor, as is the com mon practice. The zero -sequence networ k is not involved for one-p hase open, unless the systems on either side of the open are both grounded.
The distribut ion of current s for an open ph ase using the network of Figure 11.7 is show n in Figure 11.8 for several situatio ns. Typic al per unit valu es of impedances shown are all on the motor kVA base, and are ZS1 ZS2 ¼ 0: 05 ﬀ90 8 pu, ZL1 ¼ Z L2 ¼ 1: 0ﬀ15 8 pu for static load s at the motor, ZM1 ¼ 0: 9ﬀ25 8, ZM2 ¼ 0: 15 ﬀ85 8: (11 : 15) These angles were include d in the calcul ations, but the simpl ification o f assuming all impeda nces at the same angl e gives close appro ximation s and Open Other loads if present x y Motor System ZS1 = ZS2 Positive sequence Negative sequence ZS1 ZS2 IS1 IM1 IM2 IS2 x y x y ZM1 N1 N2 VS V2S V2M ZM1 ZL1 ZL2 ZM2 + + + ZM2 FIGURE 11.7 Simplified symmetrical component representation for an open phase.
 2006 by Taylor & Francis Group, LLC.
does not change the trends shown. With all values at 908, for example, IS1 ¼ 0.87 pu instead of the 0.96 pu in Figure 11.8a.
From these sequence currents, it is observed that on either side of the open Ia ¼ I1 þ (I2) ¼ 0 correctly. The sound phase currents are Ib ¼ a2I1 þ aI2 ¼ j ﬃﬃﬃﬃﬃﬃ 3I1 p Ic ¼ aI1 þ a2I2 ¼ þj ﬃﬃﬃﬃﬃﬃ 3I1 p ) when I1 ¼ I2 (11:16) so in Figure 11.8a, Ib and Ic currents are 1.66 pu. Thus, it is seen that an open phase provides very low-phase currents relative to the normal motor-load current of about 1 pu; consequently overcurrent relays are not adequate to detect an open phase.
Is2 Is1 Is1 = −Is2 = 0.96 37.238 Is1 = −Is2 = 1.60 40.178 Vs = 1 08 N1 IM1 IM1 IM1 IL1 IL1 IM2 IM1 = −IM2 N2 (a) (b) (c) 0.05 908 0.9 258  Is2 Is2 Is1 Is1 IM2 = 1.51 47.818 N1 N1 IM2 IM2 IM1 = 0.846 44.918 IM2 = 0.120 36.308 IM1 = 1.076 23.588 IL2 = 0.227 22.198 IL1 = 0.762 34.918 IL2 = 0.481 32.558 IL1 = 0.481 32.558 Is2 = 0.361 31.308 Is1 = 1.55 26.358 N2 N2 1.0 158 IL2 IL2 0.15 858   Vs = 1 08 Vs = 1 08 0.05 908 0.05 908 0.05 908 0.05 908 0.05 908 0.9 258 0.9 258 0.15 858 1.0 158 1.0 158 1.0 158 0.15 858 = 0.96 37.238 FIGURE 11.8 Positive- and negative-sequence currents for an open-phase supply to a motor with and without associated static load. Values in per unit on the motor base: (a) open-phase sequence currents with motor only; (b) open-phase sequence currents with static load on motor bus, phase open on system side of motor; (c) open-phase sequence currents with static load on the motor bus, phase open between motor and the load.
 2006 by Taylor & Francis Group, LLC.
When static load is connec ted in parallel with the motor, as show n in Figure 11.7 and calculat ed in the exam ples of Figure 11.8b, the cont inued rotation of the motor gener ates a voltage on the opened phase . This continues to energiz e the load connec ted to this phase. The power is transferr ed acro ss the motor air gap and reduces the motor shaf t power so that pullout may occur.
One exam ple that is indicated show s that the motor woul d pull o ut at 20 % of rated load, with static load three times larger than the motor load; or at 50% of rated load, with static load equal to the motor load. In addi tion, the low value of the mot or negat ive-sequence impeda nce implies that a large portion of negative-s equence current flows in the motor to increase h eating. This d istri-bution is illustr ated in Figur e 11.8 b. Th e mot or negat ive-sequence current can be low, as shown in Figur e 11.3c, only whe n the static load is single phased.
The funda mental for an open phase is that the posi tive- and negativ e-sequence current s are equal and opposi te as long as zero sequence is not involved . This is usef ul to develop the un balance current s through wye–d elta transformer banks. These, as well as the cal culations in Figur e 1 1.8, are for the conditions immedia tely after the phase o pens and before the motor slows down, stalls, or its internal impedan ces change , and so on.
The curr ents for an open phase on the primary side of a delta–wye transformer supplyin g a motor are show n in Figur e 11.9, and in Figure 11.10 for the o pen phase on the secon dary motor side. As developed in Chapter 3, if posi tive-seque nce current is shifte d 30 8 in one direct ion through the bank, the negative-sequence current shifts 308 in the opposite direction.
The current directions shown in the circuit diagram for these two figures are correct for the phasor diagrams. Without these specific phasor diagrams, the IB in Figure 11.9 could be shown into the motor as indicated, but at ﬃﬃﬃ 3 p magnitude with IC at ﬃﬃﬃ 3 p flowing to the source. This is actually the flow, and is indicated in Figure 11.9 by the phasor diagram, showing that IB flows as indicated, but IC is 1808 from IB, both at ﬃﬃﬃ 3 p magnitude. If IB and IC were shown in opposite directions in the circuit diagram, the correct phasor dia-gram would be to show IB and IC in phase. These currents can be traced through the transformer with the unbalances indicated, recalling that 1.0 pu current in the wye winding appears as 0.577 pu current in the delta winding.
Negative-sequence voltage can be used to detect unbalance in motor circuits. By fundamental definition V2 ¼ I2Z2. With reference to the ex-ample of Figure 11.8, the per-unit negative-sequence voltages on the two sides of the open phase for situations a and b would follow. For situation c, V2S ¼ V2M because there is no open phase between the supply and the motor.
Case A Case B V2S ¼ 00.96  0.05 ¼ 0.048 1.6  0.05 ¼ 0.08 V2M ¼ 00.96  0.15 ¼ 0.144 1.5  0.15 ¼ 0.227  2006 by Taylor & Francis Group, LLC.
Open phase A A (a) Source IA Ia Ib a Ic b b a c c Motor IB IC B B C C Transformer IA1 Ia1 Ib1 Since Then Ic1 IB1 IC1 1.0 1.0 IC2 Ib2 Ia1 lags IA1 30 Ia 2 leads IA 2 30 Ia2 Ic2 IB2 IA2 1.0 1.0 Ic = 2.0 Ic1 IC1 IC2 IC = 1.73 IA1 IA2 IA = 0 IB1 IB2 IB = 1.73 Total current flow (d) (c) (b) Negative sequence currents after the phase opens Positive sequence currents before and after phase opens Ib1 Ic2 Ib2 Ia2 Ia1 Ia = Ib = 1.0 FIGURE 11.9 (a) Unbalanced current flow through a delta–wye transformer bank to a motor for phase A open on the source side. (b) Positive-sequence currents before and after phase opens. (c) Negative-sequence currents after the phase opens. (d) Total current flow.
 2006 by Taylor & Francis Group, LLC.
When the open phase is downstream or betwee n the V2 measur ement and the motor, the negat ive-sequence voltage relay will ‘‘see’’ V2S , which can be quite low because of the low-impedan ce sourc e. When the open phase is upstream or betwee n the V2 mea sureme nt and the supply, the relay will ‘‘see’’ V2M , whi ch is generally larger. Th us, negat ive-seq uence voltage is most usef ul for upstrea m open phase s, wi th phase -curren t comp arison for the downstream ones.
11.12 UNBALANCE AND PHASE ROTATION PROTECTION As suggeste d in Sect ion 11.11, there are sever al handles avai lable for unbal -ance detection: (1) magnitude differences between the three-phase currents, (2) the presence of negative-sequence current, and (3) the presence of nega-tive-sequence voltage. All three are used for protection.
Open phase A A (a) IA Ia Ib a Ic b (b) Positive sequence currents before and after phase opens b a c c Motor IB IC B B C C Transformer source IA1 Ia1 Ib1 Ic1 IB1 IC1 1.0 1.0 FIGURE 11.10 (a) Unbalanced current flow through a delta–wye transformer bank to a motor for phase A open on the motor or secondary side. (b) Positive-sequence currents before and after phase opens. (Continued on next page.)  2006 by Taylor & Francis Group, LLC.
The current balance type (46) compare s the phase curr ent magnit udes and opera tes when one phase curr ent is sign ificantly different in magnit ude from either of the other two ph ase currents. This is very eff ective protect ion for indi vidual motor feed ers to detect open phases or unbal ances in that circui t. If othe r load s are suppl ied by the circuit to which this protect ion is connec ted, care shoul d be take n to ensur e that any open phase or unbal ance would not be cam ouflaged by the balanced current to the sound load . One relay should be appl ied for each load or feeder. Th e typi cal minimum sensit ivity of these relays is about 1 A in one phase with zero current in the o ther, or 1.5 pu in one phase and 1 pu in the other.
Another type (46) resp onds to the negat ive-sequence curr ent, either in-sta ntaneously with a fixed time delay added, or fol lowing the I2 2t ¼ K char ac-teris tic, as used for generat or protectio n. These type s of relays are not widely appl ied for motor protectio n.
The negativ e-sequenc e voltage type (47) is recomm ended to dete ct phase unbalance and phase reversal in the supply or source circuits. Ideal operating sensitivities are about 0.05 pu V2. One such relay should be connected through VTs (either wye–wye or open-delta VTs) to each secondary supply bus. As show n in Section 11.11, sufficien t V2 voltage is generally available for open phase in the source or upstream system. They should not be applied IC2 Ia2 Ib2 Ic2 IB2 IA2 IB = 2.0 IC1 Ic1 Ic2 Ic = 1.73 Ia1 Ia = 0 Ib1 (d) Total current flow Since IA1 leads Ia1 by 30 then IA2 lags Ia2 by 30 (c) Negative sequence currents after the phase opens Ib2 Ib = 1.73 IB1 IC2 IB2 Ia2 IA2 IA1 IA = IC = 1.0 FIGURE 11.10 (continued) (c) Negative-sequence currents after phase opens.
(d) Total current flow.
 2006 by Taylor & Francis Group, LLC.
for open-phase downstream or between the relay and motor, for as indicated, this V2 voltage may be quite low.
When the phases are reversed, 1 pu V1 becomes 1 pu V2, so the negative-sequence relay certainly responds to phase reversals. Phase-reversal relays also are available that are equivalent to a small motor. Normal phase rotation produces restraint or contact-opening torque, whereas phase reversal causes operation or contact-closing torque.
11.13 UNDERVOLTAGE PROTECTION Low voltage on a motor results in high current and either failure to start, to reach the rated speed, or to lose speed, and perhaps pull out. Very often, protection for undervoltage is included as part of the motor starter, but an inverse time undervoltage relay (27) is recommended to trip when prolonged undervoltage exists and as backup.
11.14 BUS TRANSFER AND RECLOSING When motors, either induction or synchronous, are reenergized before they have stopped to rotate, high transient torques can result, with possible damage or destruction. This can occur when a rapid transfer of motors is made from a bus that has lost voltage to a live auxiliary bus. Such transfers are necessary to maintain vital services to the auxiliaries supplying large generating plants or to critical industrial processes.
Another example is industrial plants supplied by a single-utility tie.
Problems in the utility will require opening of the tie. Most experiences indicate that many faults in the utility are transient, resulting from lightning induction, wind, or tree contacts. As the utility is anxious to restore service promptly to its customers, the utility frequently uses high-speed reclosing (about 0.20–0.60 sec), and thus reenergizes the motors, with possible damage.
The safe limits for reconnection of motors are complex and beyond this chapter’s scope. If rapid transfer is mandatory, special attention should be given to this during the design stage. Otherwise, the best policy is either to delay reclosures that reenergize induction motors, or to ensure that the motors are quickly disconnected from the system. For induction motors, reenergization should not occur until the motor voltage has dropped to 33% or less of normal.
For synchronous motors, reclosing or reenergizing must not be permitted until proper resynchronization can be effected. This means opening the motor supply promptly on the loss of supply.
An effective means to open the supply breaker under these conditions is the application of an underfrequency relay. Ideal underfrequency relay (81) setting would be 98%–97% of rated, with time to override the momentary voltage dip effects, but before reenergization can take place. If the plant has local generation, or there are other ties with generation of the supply feeder,  2006 by Taylor & Francis Group, LLC.
care should be take n to ensur e that the frequenc y declines on loss of the utili ty. Gen eration suffic ient to maint ain load , particula rly at light- load peri ods, resu lts in negligibl e frequ ency change .
11.15 REPETITIVE STARTS AND JOGGING PROTECTION Star ting motors repe titively with insu fficient time betwee n these starting time s, or opera ting them with extrem e load v ariations (joggin g), can result in high motor temper atures. It is possi ble for a high temper ature to follow a short-ti me load peak with subse quent low current load in norm al operation and not excee d the motor limit s. Thermi stors on smaller motors and an inte-grat ing ther mal overload unit respondi ng to total heating (see Equation 11.13 ) for larger motors provide a means of protection. Relays (49) operating on both overcurrent and temperature have been used. They operate with high current and high temperature. A high temperature without overload or a high over-load without high temperature may not cause operation. Application of these requires careful analysis of the motor. However, the microprocessor units can monitor this effectively.
11.16 MULTIFUNCTION MICROPROCESSOR MOTOR PROTECTION UNITS Microprocessor motor protection units combine the various protection tech-niques for motor protection, as covered earlier, along with control, data collection and reporting (either locally or remote), and self-diagnostic fea-tures. The basic protection is essentially the same as has been provided over many years with individual relays. Thermal protection using thermal replica or RTD-type relays has been the most imprecise part, and the microprocessor units offer significant improvement. However, it should always be remem-bered that although microprocessors are very accurate, thermal limits are not precise. Designers can provide safe- or dangerous-operating zones, but it is difficult to supply a single curve as per the desire and demand of engineers.
The microprocessor unit establishes electrical, thermal, and mechanical models that are derived from the input current, voltage, manufacturers’ motor data, and optionally RTDs within the motor. These models are used in the microprocessor algorithms to provide protection that is modified with time.
Some of the features that are available in modern microprocessor based relays that are designed to enhance the level of protection available for motor protection include the following: 1. Multiple set points that include setting of alarms in addition to tripping functions. For example, temperature-sensing devices may be set at a value that is below the insulation class level to provide alarms when  2006 by Taylor & Francis Group, LLC.
temperat ures excee d the expec ted full-load temperat ure rise leve ls.
Trip set tings can be set at a temper ature correspo nding to the insula-tion class level or above depend ing on the critica lity of the proce ss served.
2. Logic to p revent overh eating caused by excessi ve starts in a given period. Settings for the numb er of starts and period are set based on the recommend ations of the man ufacturer.
3. ‘‘Smart’’ therm al overload protectiv e eleme nts that can track the real-time thermal capac ity of the motor and factor in such things as the effect of motor speed on the amo unt of cool ing provided.
4. Logic to prevent mot or start ing whe n v oltage is too low to assur e a successfu l start.
5. Wide setting ranges, program mable time –overcurr ent curves, multiple setting groups , and program mable logic allow protect ion to be custom -ized to fit the speci fic char acterist ics of the motor protected.
6. Better moni toring of motor performanc e is allow ed by providi ng a full line of metering and oscillog raphy capab ility.
11.17 SYNCHRONOUS MOTOR PROTECTION The prot ection discusse d in the foregoi ng for induc tion motor protect ion is applicable to synchro nous motors , with addition al prot ection for the field and for async hronou s operatio n. These motors usually include control and pro-tection for starting, field application, and synchroni zing. In addi tion, the following protect ion should be applied or consider ed.
As illustr ated in Figur e 8.16, reductio n or loss of exci tation requires reactive power from the power system ; thus , lagging current flows into the motor. For small units, a power factor relay (55) is reco mmende d. Th is relay operates whe n current into the motor lags more than 308 . The usual max imum current sensit ivity occur s when the curr ent lags 120 8 , so a larg e curr ent is required for typi cal loss of field lagg ing currents o f 30–90 8. For large syn-chronous motors, distance loss-of-field relays, as described for generators, are recommend ed (see Sect ion 8.11). This provides improv ed p rotection for partial loss of field in addition to complete loss.
Out-of-step protection may or may not be required, depending on the system and motor. Faults in the system that momentarily reduce the motor voltage may cause the voltage angles between the system and motor to swing apart sufficiently that, on fault clearing, the motor cannot recover and so will go out of step.
If the motor is running synchronously, only DC voltage exists in the field or exciter windings. When it falls out of step from system disturbances or loss of field, ac voltage appears, which can be used to detect these conditions if the machine has brushes. With modern brushless exciters, the power factor relay (55) will provide both pullout and loss-of-field protection.
 2006 by Taylor & Francis Group, LLC.
(a) (b) Bus Bus 52 52 47 47 87 49 49 50 50 51 51 46 46 50N 50N 50G 50G Ring-type Ct Ring-type CT Motor Motor RTD Alternate to 50G Alternate to 50G 27 27 VTs VTs CTs CTs CTs Notes: 1. The circles indicate functions that may be packaged individually or in various combinations.
2. Additional protection for synchronous motors covered in section 11.16.
3. Protection to avoid re-energization after short-time interruptions covered in section 11.14.
49 May operate on either current or RTD or by combination of both.
Differential scheme of Figure 11.3a preferred if applicable CTs FIGURE 11.11 Typical recommendations for motor protection: (a) for motors with-out neutral leads and RTDs available; (b) for motors with neutral leads and RTDs available.
 2006 by Taylor & Francis Group, LLC.
11.18 SUMMARY: TYPICAL PROTECTION FOR MOTORS Typical protectio n recommend ed and com monly appl ied for the prot ection of motors is sum marized in Figur e 11.11. The applicatio n of the variou s relays is covered in the foregoing. These are general recommendations, recognizing that any specific application may be used more or less depending on local circumstances, economics, and individual preferences.
11.19 PRACTICAL CONSIDERATIONS OF MOTOR PROTECTION A general problem that has existed over the years with regard to motor protection is the lack of availability of complete data on the system driven by a motor to the protection engineer. Electrical engineers responsible for speci-fying and setting motor protection frequently do not communicate with the mechanical engineers who are familiar with the nature of the loads that are driven. As a result, motor protection is often applied on the basis of best estimates, standards, and on motor name-plate data. If the motor trips during starting conditions, the setting is increased in small steps until nuisance trips subside. This practice may be satisfactory for small, general-purpose applica-tions in which investment is small and the process is not critical. However, for larger or more critical applications, the protection engineer should make every effort to understand the details of the loading conditions that are connected to the motor as well as the operating characteristics of the motor, so that the related protection can be properly specified and set to minimize the potential for damage to the motor or shutdown of the process that it serves. Oscillography capability provided by many modern microprocessor relays provides an effect-ive tool for obtaining pertinent data during the process of placing a facility in service and while functioning during normal in-service conditions.
BIBLIOGRAPHY ANSI=IEEE Standard C37.96, Guide for AC Motor Protection, IEEE Service Center.
Brighton, R.J. Jr. and Ranade, P.N., Why overload relays do not always protect motors, IEEE Trans. Ind. Appl., IA 18, November–December 1982, pp. 691–697.
Dunki-Jacobs, J.R. and Ker, R.H., A quantitative analysis of grouped single-phased induction motors, IEEE Trans. Ind. Appl., IA 17, March–April 1981, pp.
125–132.
Gill, J.D., Transfer of motor loads between out-of-phase sources, IEEE Trans. Ind.
Appl., IA 15, July–August 1979, pp. 376–381; discussion in IA 16, January– February 1980, pp. 161–162.
Lazar, I., Protective relaying for motors, Power Eng., 82, No. 9, 1978, pp. 66–69.
Linders, J.R., Effects of power supply variations on AC motor characteristics, IEEE Trans. Ind. Appl., IA 8, July–August 1972, pp. 383–400.
 2006 by Taylor & Francis Group, LLC.
Regotti, A.A. and Russell, J.D. Jr., Thermal limit curves for large squirrel cage induction motors, IEEE Joint Power Generation Conference, September 1976.
Shulman, J.M., Elmore, W.A., and Bailey, K.D., Motor starting protection by imped-ance sensing, IEEE Trans. Power Syst., PS 97, 1978, pp. 1689–1695.
Woll, R.E., Effect of unbalanced voltage on the operation of polyphase induction motors, IEEE Trans. Ind. Appl., January–February 1975, pp. 38–42.
 2006 by Taylor & Francis Group, LLC.
12 Line Protection 12.1 CLASSIFICATIONS OF LINES AND FEEDERS Lines provide the links—the connec tions—b etwee n the various parts of the power syst em and the assoc iated equi pment. Po wer gener ated at low voltages is stepped up to highe r voltage s for transmis sion to various stations, whe re it is stepped down for distributio n to industria l, comme rcial, and residen tial users.
Most powe r system s have two to man y voltage leve ls. Over the 10 year history of ac system s, the actual thr ee-phase voltage s used have varied considerabl y, with no intern ational standar ds. In the Unite d States, the IEEE Standards Board adopted a set of sta ndards in 1975 propos ed by the Industrial Application s Socie ty. Th ese are summa rized in Table 12 .1. The class desi g-nations are not completely or uniformly agreed on between the IEEE Power Engineering Society and the Industrial Application Society, both involved in power systems. Within the power utility area, there has been, and continues to be, a general understanding of voltage classes as follows: Industrial distribution—34.5 kV and lower Subtransmission—34.5–138 kV Transmission—115 kV and higher with the last class generally divided into: High voltage (HV)—115–230 kV Extrahigh voltage (EHV)—345–765 kV Ultrahigh voltage (UHV)—1000 kV and higher As indicated, these are not well defined, so the range can vary somewhat in any specific power system. With time, more conformity with the standards will take place, but there exist many different and nonstandard voltages that were adopted many years ago and will not be changed for a long time. Some of these, but not all, are indicated in the table as optional or existing.
The voltage values indicated represent the nominal and typical rms system voltages (line-to-line unless so indicated) commonly designated in technical information and communication. As power flows through a system, the actual  2006 by Taylor & Francis Group, LLC.
TABLE 12.1 Standards Proposed by the Industrial Applications Society Nominal rms Line-to-Linec System Voltage Three-Wire Systems Four-Wire Systems IASa PESb Preferred Optional or Existing Preferred Optional or Existing Maximum Voltage Low (LV) No voltage class stated (ANSI C84.1) 208Y=120 220Y=127 240V 240=120 Tap 245=127 480V 600V 480Y=277 508Y=293,635 Medium (MV) 2,400V 2,540 4,160V 41,660Y=2,400 4,400Y=2,540 4,800V 5,080 6,900V 7,260 8,320Y=4,800 8,800Y=5,080 12,000Y=6,930 12,700Y=7,330 12,470Y=7,200 13,200Y=7,620 13,200Y=7,620 13,970Y=8,070 13,800V 13,800Y=7,970 14,520Y=8,380 20,780Y=12,000 22,000Y=12,700  2006 by Taylor & Francis Group, LLC.
22,860Y=13,200 24,200Y=13,970 23,000V 24,340 24,940Y=14,400 26,400Y=15,240 34,500V 34,500Y=19,920 36,510Y=21,080 High (HV) Higher voltage (ANSI C84.1) 46 kV 48.3 kV 69 kV 72.5 kV 115 kV 121 kV 138 kV 145 kV 161 kV 169 kV 230 kV 242 kV Extra-high (EHV) ANSI C92.2 345 kV 362 kV 500 kV 550 kV 765 kV 800 kV Ultra-high (UHV) 1,100 kV 1,200 kV aIAS: IEEE Industrial Applications Society. Their voltage class designations adapted by IEEE Standard Board (LB 100A).
bPES: IEEE Power Engineering Society. Standard references indicated in the table.
cThe second voltage for the three-phase four-wire systems is line to neutral or a voltage tap, as indicated.
Source: IEEE Standard Dictionary. With permission.
 2006 by Taylor & Francis Group, LLC.
volt age varies from point to point from the generat ors to the ultimate ter-min als from the drops, transf ormer ratios, taps, regulat ors, capac itor banks, and so on; hence, arbitrar y, nominal , o r typical valu es are selected as indi cated.
The terminal s of the lines and feeders and the loca tion of equipme nt such as transf ormers, g enerators, and circuit breakers , are know n as stations, plan ts, and substation s. Th e specifi c design ation is neither well defined nor sta ndardize d. A gener ating sta tion or plant is obvio us. A substation is sma ller and less important than a station. In one system relative to another, a station in one might be designat ed on a subst ation in the other, and vice versa. So com mon designatio ns are gener ating stations, switchi ng stations, powe r sta-tion s, substat ions, distribut ions stations, and so on.
Many lines are tw o termi nal, but there are a numb er of mul titermina l lines with thr ee or more terminals. These may interconnec t statio ns, or subst ations, but frequently , are taps to supply loads. Thus, lines of all voltage leve ls can become distributio n circuits . When an industr ial or comme rcial com plex with a large load requi rement is located near a transmissi on line, it oft en becomes economical to tap the line. Di stribution lines usually have man y taps , either three phase or sing le phase , as they supply loads along their rout es.
Three -phase line impedance angles vary with the type, siz e of the con-duct ors, and spacings . Typical range s for different voltage s are as fol lows: 12.2 LINE CLASSIFICATIONS FOR PROTECTION For protection purposes, lines in this book, are classified as 1. Radial or feeders: These have a positive-sequence source at only one terminal. Typically, they are distribution lines supplying power to nonsynchron ous loads. As indicated in Se ction 4.8, induc tion mot ors are usually not considered as sources. For faults on the line, current to the fault is only from this source end. With both ends grounded and a ground fault on the line, current can flow from both ends, but tripping the positive-sequence source deenergizes the fault. However, zero-sequence mutual coupling from adjacent line(s) can continue the ground fault; therefore, the ground sources must be tripped. With the kV Angles 7.2–23 258–458 23–69 458 69–230 608–808 230 and above 758–858  2006 by Taylor & Francis Group, LLC.
increased frequenc y of instal lations of distribut ed g eneration, as dis-cussed in Chapter 8, radial lines can be conver ted to a n etwork line on short notice.
2. Loop or network: Loop lines are those with positive-sequence sources at two or more ends. In general, these are all types of transmission lines and can include distribution circuits. Fault current to the line faults is supplied from these source terminals, and all source terminals must be tripped for both phase and ground faults. Power systems in the United States are generally multi-grounded; thus, positive-, negative-, and zero-sequence currents can flow to the line faults. If one end of the two-terminal line is grounded, then the line is a loop for phase faults, but a radial for ground faults. Again mutual induction from parallel lines can induce significant zero sequence into the line. The effect is covered later in this chapter.
Line length is another means by which lines are classified. Such classification is most significant with regard to higher-voltage lines that operate in the network. Line length has an impact on issues relating to the application of effective protective systems. Lines are typically classified as short, medium, or long. A measure of line length that is significant with regard to protection is the ratio of source impedance to line impedance (SIR). Higher SIRs imply shorter lines. Lines with SIRs above 4 are generally classified as short, and lines with SIRs below 0.5 are generally classified as long. Lines with SIRs between 0.5 and 4 are classified as medium.
12.2.1 DISTRIBUTION LINES The design of distribution systems varies, depending on the nature and the density of the load served. Load within business districts of larger cities and large industrial complexes tends to be highly concentrated and, by its nature, requires a high level of reliability. Distribution circuits to supply such load are often made up of underground cable. Low-tension networks (LTNs) are often used to supply business districts within larger cities. The majority of distri-bution circuits that are in service, however, supply load that is made up of a mixture of rural load and supply to smaller cities, towns, and villages.
Distribution lines that supply this type of load are typically overhead and usually operate at voltages between 4 and 34 kV. For distribution circuits, 13.2 kV is the common voltage utilized, and 23 and 34.5 kV are becoming more popular in areas that have a higher load density.
A typical overhead line is about 10–20 miles in length, with the main portion of the line constructed for three-phase operation. Customers who require three-phase service are supplied from the main line or from three-phase taps off the main line. Customers requiring single-phase service are supplied from the main line or from single-phase taps off the main line.
 2006 by Taylor & Francis Group, LLC.
A sound protection philosophy for distribution circuits should include the following: 1. Permanent faults should outage as few customers as practical. The main line should not be permanently outaged for faults on taps.
2. Sensitivity requirements need to be established for settings or operating ratings of distribution protective devices to promote safety of the personnel, the public, and of system facilities. These requirements should assure with high probability that all faults on distribution circuits will be detected and promptly cleared.
3. Automatic restoration of a circuit following a trip due to a fault should occur to the maximum extent possible. This practice acts to facilitate prompt restoration of service following a temporary fault. Experience has shown that up to 80%–90% of faults on overhead distribution lines are temporary in nature.
To meet the above criteria, typical overhead distribution circuits are section-alized with numerous fault interrupting devices. Distribution transformers that tap the lines to provide service to customers are usually protected with fuses. Taps off the main line are protected with fuses, automatic reclosers, and sectionalizers. Automatic reclosers and sectionalizers are also often installed in the main line. A relayed circuit breaker is typically installed at the line terminal at the substation, although automatic reclosers are also sometimes applied at the terminal location. In recent years, techniques to apply new technologies for obtaining a greater level of automation on distribution circuits have been developed and applied in order to improve service reliability.
12.2.2 TRANSMISSION AND SUBTRANSMISSION LINES Transmission lines are used to transmit power from generation sources to regional load areas or adjacent power systems. Such lines are operated in network in order to provide the required reliability. Transmission lines do not normally serve load directly to customers except in some cases, when econom-ically justified, to serve customers who utilize very large amounts of power.
Transmission line terminals are equipped with relayed circuit breakers. These breakers may use oil, gas, or vacuum as the interrupting and insulating medium.
Protection objectives for transmission lines should include the following: 1. Faults should be cleared as fast as possible in order to enhance the transient stability of the power system, minimize voltage disturbance, and damage to equipment.
2. During a system fault condition, only those breakers required to isolate the fault should trip, in order to minimize the scope of the resultant outage.
 2006 by Taylor & Francis Group, LLC.
3. Overhea d transm ission lines should be reenergize d automa tically , fol -lowing the clearing of a fault in order to restor e the line to serv ice, if the fault is tempor ary in natu re.
4. Protection shoul d n ot restrict the line from being loaded to its max -imum short-ter m emerge ncy load rating , to which it is opera ted.
It is desirab le for all transm ission line faults to be detected by instant aneous relays in order to meet the objectives already men tioned. It is accepta ble, however , for highly restricted faults to be detect ed and cleare d by action of time delay relays.
Subtr ansmissi on lines transpor t powe r to local load area s or directly to larger cust omers. Protect ion for subtrans mission lines will generally be a blend betwee n that describ ed for transmis sion and that for distributio n lin es.
Specific prot ection application s will depend on the natu re of the associa ted system and the importanc e of the subtrans mission line being protected.
12.3 TECHNIQUES AND EQUIPMENT FOR LINE PROTECTION The relay prot ection techniques availa ble for all line protect ion include s the following: 1. Nondirect ional instant aneous overc urrent 2. Nondirect ional inve rse-tim e overc urrent 3. Nondirect ional defi nite-time overc urrent 4. Directional instant aneous overc urrent 5. Directional inve rse-time overc urrent 6. Directional defini te-tim e overc urrent 7. Current balance 8. Directional distanc e—inst antaneous or step or inverse-t ime 9. Pilot with a com munica tion channe l betwee n terminal s (see Chapter 13) All of thes e are employe d indiv idually or in various com binations for both phase and ground protectio n of lines. These relay type s are discusse d in Chapter 6 and their applications are cover ed in this chapt er. The current -balance type compares the currents in parallel lines to detect an unbalance resulting from a fault in one line. It is not in general use in the United States.
This is because it is not applicable to single lines; it must be disabled for single-line operation; it requires interconnections between the controls for the two lines, which is not desirable for operation and testing; and it can experience difficulties for a fault involving both paralleled lines.
Circuit breakers are ubiquitous in power systems, but in the distribution areas, fuses, reclosers, and sectionalizers are in common use. A brief review of these follows.
 2006 by Taylor & Francis Group, LLC.
12.3.1 F USES Th e cont inuous, rated curr ent of the fuse mus t be equal to or greater than the max imum short-ti me load that will pass thr ough it. In addi tion, the sym metrica l-interrupt ing rating of the fuse should be equal to or grea ter than the maximum fault current . Attention must be give n to system voltage and insulati on leve l and the syst em X =R rat io. Fuses opera te in a time– current band betwee n max imum clearing times and mi nimum-mel t (or damage) time s. Th e dif ference is the arcing time within the fuse .
The min imum-mel t time is important whe n the fuse backs up or over-reac hes othe r devi ces. The latter devices mus t clear the fault before therm al dam age can occur to the fuse , as indicated by the minimum -melt time.
Types of fuses utili zed include expul sion, nonexpu lsion, and current-limi ting. Expulsion type fuses are the mos t common type of fuse used for pole -mount ed outdo or applica tions. Stand ards have been developed in the early 1950s that cla ssify fuse s based on the slop e of their opera ting char ac-teris tics. Fu ses are classifi ed as ‘‘K’’ (fa st), ‘‘T’’ (slow), or ‘‘N ’’. A benef it o f such standar ds is that it allow s utilit ies to purchase and stock fuses from dif ferent man ufacturers and be assured that their opera ting charact eristics will fall within defined limit s.
12.3.2 A UTOMATIC C IRCUIT R ECLOSERS Comm only know n as reclose rs, thes e are a type of circuit int errupters with sel f-containe d cont rols to sense overcurrent and open on faults , either instant -aneous ly or with the time delay. They can be progr amed to initiate auto matic reen ergizati on of the circuit (reclo sing) at variable interv als if the fault pers ists, and eventual ly to lock ou t.
Three -phase reclose rs may have both phase and ground units. Singl e-phase reclose rs cannot have ground senso rs, but rather, they rel y on the phase unit for line-to- neutral or line-to- ground faults involving the phase to which they are connected.
Single-phase reclosers for single-phase taps can be used on three-phase feeders. The advantage is that service can be maintained on the unfaulted phases. However, three-phase reclosers are generally recommended to avoid single-phasing three-phase motors and potential ferroresonance, as disc ussed in Sect ion 7.9.
Reclosers are designed with both hydraulic and electronic controls. Hy-draulically controlled reclosers sense overcurrents by means of a series trip coil, connected in series with the line. When current exceeds the trip rating of the coil, a plunger is drawn into the coil, which causes the recloser contacts to open.
Electronically controlled reclosers are more flexible and accurate than hy-draulically controlled reclosers, but are also more expensive. The electronic control can be easily adjusted to change the time–current tripping characteristic,  2006 by Taylor & Francis Group, LLC.
minimum trip setting, and the closing sequence of the recloser. The electronic control also provides a wide range of accessory enhancements to meet the specific needs of the user.
Reclosers are designed to use either oil or vacuum as the interrupting medium.
In oil reclosers, the same oil is used for both arc interruption and basic insulation.
Vacuum reclosers use either oil or air as the basic insulation medium.
Reclo sers are used because their cost is generally less than conven tional breakers and separate relays.
12.3.3 S ECTIONALIZERS A circui t-isolatin g mec hanism that is not rat ed to interrupt fault current is a sectional izer. It opens when it is deene rgized after sensing a preset numb er of downstream faults . It is man ually reset.
Sect ionalizers are applied in conj unction with backup reclose rs or breakers, and count the operati ons of the backup devi ce duri ng fault condi -tions. Counts are registered by the sectional izer only when fault current flo w through the section alizer had been dete cted prior to the operation of the backup device. After a give n numb er of count s, as selected as a part of the sect ionalizer setting, the sectio nalizer opens to isolate the faulted section of the line whe n the backup device is in the open posi tion, and the section of line whe re the sectio nalizer is loca ted is in a deenergi zed sta te. The obje ct is for the sectional izer to rem ain closed on tempor ary faults —the backup devi ce will trip and reclose to restor e the line to service for such faults prior to the sectional izer op ening. For permane nt faults , the sectio nalizer recogniz es that one or more trips have occurred after the backup device reclosed, and it subsequent ly opens to isolate the faul ted portion of the line. After the sectio -nalizer opens, the backup device automa tically reclose s to restor e to service that portion o f the line up to the sectio nalizer loca tion. Applicat ion of sectional izers require s that the backup interrupt ing device be capab le of detecting faul ts in the sectio nalizer zone of protectio n.
12.3.4 C OORDINATING TIME INTERVAL The coord inating time interv al (CTI) is the time interv al between the oper-ation of prot ection devices at a near station and the protect ion devices at a remote station for remote faults that the near-station devices overreach. Thus, for these remote faults, the near-station devices’ operating times must not be less than the sum of the remote devices’ operating time and the CTI. Faults on the remote line should be cleared by the remote protection device and backed up by the near -station devi ces. This is illustrate d in Figure 12.1.
The CTI consists of 1. Breaker fault-interruption or fault-clearing time, typically 2–8 cycles (0.033–0.133 sec).
 2006 by Taylor & Francis Group, LLC.
2. Relay overtravel (impulse) time: The energy stored in the electro-mechanical induction disk or solid-state circuitry will continue oper-ation after the initiating energy is removed. Typically, this is not more 4 5 6 7 8 4 5 6 7 8 5 6 7 8 4 (a) IN1 (Maximum close-in fault) IF (Maximum and minimum far-bus fault) IN (Maximum near-bus fault) IF1 (Minimum line-end fault) IL (Maximum short-time load for phase, maximum unbalanced for ground) (b) (c) H F G G H S G H2 S2 G1 G2 G3 S1 H1 H S CTI CTI CTI CTI N N1 N2 F1 F2 S Primary protection zone for relays at G, breaker 5.
Primary protection zone for relays at H, breaker 7.
Backup protection zone for relays at G, breaker 5.
FIGURE 12.1 Protection zones, fault data requirements, and time coordination curves for typical loop-type lines. For distribution, radial lines, current flows only in one direction; hence, protection zones, fault data, and time coordination curves are required for only one direction: (a) important comments for setting relay at G for breaker 5 to protect time GH; (b) coordination with directional inverse-time– overcurrent relays; (c) coordination with directional distance units.
 2006 by Taylor & Francis Group, LLC.
than 0.03–0.06 sec for electromecha nical units; less, but not zero, for solid-sta te units.
3. Safety margin for errors or difference s in equi pment-oper ating time, fault current mag nitudes , CT ratios, and so on.
The CTI valu es frequently used in relay coordina tion range betwee n 0.2 and 0.5 sec, depend ing on the degree of confiden ce or the conse rvatism of the protectio n engi neer—0.3 sec, is the frequently used CTI valu e.
12.4 COORDINATION FUNDAMENTALS AND GENERAL SETTING CRITERIA The ‘‘protec tion problem ’’ was o utlined in Sect ion 6 .3 (see Figur e 6.5). The ‘time solu tion’ appl ies to lines, since line prot ection can extend into adjacent lines, buses, transf ormers , motors , and so on. Th e settings must ensur e that the phase and ground prot ections do not o perate in these overlapp ing (backu p) areas, until the p rimary phase and ground protect ions assigned to that area have the op portunity to clear the fault. Settin g of the prot ection equipme nt to ensure this is selective settin g or coord ination. A backup devi ce that shoul d not trip ‘‘selects’’ with the downstr eam device that is clos er to the fault. The down -stream device that is clos er to the fault and should trip, ‘‘coor dinates’’ with the backup devi ce that shoul d not trip. Figure 12.1 illus trates coord ination on loop-type lines. Coo rdination on feed ers or radial lines is the sam e, except that it moves only in one direction : from the p ower source to the loads.
The objective is to set the protectio n to operate as fast as possi ble for faults in the prima ry zone, yet delay sufficien tly for faults in the backup zones. As in Figur e 6.4, the settings must be belo w the minimum fault current for which they should operate, but not opera te on all norm al and tolera ble conditions. Occasi onally, these requireme nts provi de v ery narrow margi ns or no margi ns. This is espec ially true in loop-ty pe lines, for which there can be a large variation in fault mag nitudes wi th system operation . Fault current s can be high at peak-load periods with all the gener ation and lin es in service, but quite low when equi pment is removed durin g light-load peri ods. Th e fault study should docum ent these extremes. When coord ination is not possible, either a compromi se must b e mad e or pilot protectio n (see Chapte r 13) applied. Thus, coordination is a ‘‘cut-and-try’’ process.
Although today many computer programs exist for coordination analysis, it is still important that engineers understand this process.
12.4.1 P HASE T IME–O VERCURRENT R ELAY SETTING For lines, there is rarely a thermal limit as there was for transformers. The minimum-operating current (relay pickup) must be set so that operation will not occur on the largest transient or short-time current that can be tolerated by the system. The key factors to be considered are:  2006 by Taylor & Francis Group, LLC.
1. Short-time maximum load (ISTM): This is the current that the circuit may be required to carry during emergencies or unusual operating conditions for intervals that can be from about 1 h or more. Practically, it is often the maximum capability of the transformer or maximum limit of the load.
2. Transient currents caused by switching operations on the power sys-tem. This includes currents that are expected during cold-load pickup conditions, recoverable power swings, transformer energization, and motor starting.
Cold load is a short-time increase in load current that occurs when a distri-bution feeder is reenergized after an outage. Normal feeder load is based on diversity, because not all customers require maximum load at the same time.
After an outage, this diversity is lost momentarily, because all of the load is energized at the same time. The amount and duration is quite variable, depending on the circuit and the length of the outage; so experience history is usually necessary to document this.
A phase–overcurrent relay pickup of 1.25–1.5 times the maximum short-time load or greater will be required to avoid operation on short-time transi-ents with inverse relay characteristics. The lower multiples can be used with the extremely or very inverse types, as the operating times are very long, just above pickup. The transient overcurrents may energize the relays, but subside below relay pickup before the operating time is reached. Generally, the extremely inverse characteristics match the fuse characteristics and motor-starting curves better, and therefore, are preferable for protection in the load areas. Moving back toward the source, the less inverse types are applicable.
12.4.2 GROUND TIME–OVERCURRENT RELAY SETTING The minimum-operating current (pickup) must be set above the maximum zero-sequence current unbalance that may exist and that can be tolerated by the system. This unbalance is usually the result of unequal loading of single-phase taps among the three phases. Monitoring the unbalance and changing taps are used to keep the unbalance minimum. With this, and except for problems in coordinating with fuses, ground relays can be set lower than the phase relays for increased fault sensitivity.
Typically, 0.5 and 1.0 A taps are used where the unbalance is low, especially at the higher-voltage levels.
12.4.3 PHASE AND GROUND INSTANTANEOUS OVERCURRENT RELAY SETTING Instantaneous overcurrent (IT) units operate with no intentional time delay, and generally in the order of 0.015–0.05 sec. This requires that they be set not to overreach any other protective device. An exception is for ‘‘fuse-saving,’’ discussed later.
 2006 by Taylor & Francis Group, LLC.
The funda mental pri nciples for setting the instantane ous units with refer-ence to Figur e 12.1, brea ker 5 at bus G, are: 1. Set at kIfar bus max (I Fmax in the figure) . If there is a tap or a reclose r before the far bus, use the max imum curr ent at that device or point. k is typically 1.1–1.3. The valu e depends on the respo nses of the IT unit to a possi ble fully offset current and the degree of conservati sm of the protectio n engi neer.
2. If this setting valu e current is greater than the max imum near-bus fault (see IN in Figure 12.1), a nondirec tional instantane ous unit can be used.
3. If this set ting valu e curr ent is less than the maxim um near-bus fault (see IN in Figure 12.1), a direct ional instantane ous overc urrent unit is required, or the IT setting mus t be increas ed to avoid opera tion with a nondirec tional type.
On feed ers or radi al lines, o nly cri terion 1 is applicab le. Criter ia 2 and 3 are not applicable , becau se there is no current for faults at the back of the protectio n devi ce.
The maxim um current that mus t be considered in cri terion 1 may be something othe r than the max imum current flo w for a fault at the remote bus. For exam ple, on lines that have consider able mutual coupl ing (double circuit lines), maxim um current flow for setting ground instantane ous overcurrent relays may occur for a line-e nd fault on the adjacent line. Mut ual coupling is d iscussed in grea ter deta il later in this chapter. The critica l current for set ting instantane ous overcurr ent relays may also be a low side fault on transformer s tapped on the line or transient current that can exis t during recoverable powe r swings, cold-load pickup, transf ormer ener gization, or motor sta rting. The basic criteri a are that instantane ous overc urrent rel ays should be set as sensit ive as possibl e, with the constraint that it mus t not operate on nonfa ult conditions or for any fault outside of its zone of protec-tion. Protect ion engi neers shoul d reco gnize that instant aneous relays are a very simpl e and highly valu able prot ective funct ion, and ever y effort should be taken to take advantage of its benefits.
12.5 DISTRIBUTION FEEDER, RADIAL LINE PROTECTION, AND COORDINATION A distribution station or substation is supplied by the utility, generally through one or two transmission or subtransmission lines, depending on the size and the importance. Two supplies with two step-down transformers are shown in Figure 12.2. Th is arrangemen t provi des highe r service cont inuity possi bil-ities. The secondaries feed independent buses to which are connected various radial feeders, with only one bus indicated in the figure.
 2006 by Taylor & Francis Group, LLC.
A single, widel y used supply distribut ion sta tion is shown in Figur e 12.3, with several feeders from a sing le bus. For either arrangem ent, one typical feed er, of the many connec ted, is shown in Figur e 12 .3.
With the double suppl y of Figure 12.2, the normal brea ker positions are as show n. Th e left feeders are fed by source 1 , and the right feeders by source 2, with the NO breaker betwee n them. With one source or one transf ormer out of serv ice, for exampl e, sourc e 2, the rig ht station load can be carrie d by sourc e 1 by openi ng all the right NC breakers and clos ing all the NO breakers . Th is is an added load on the sourc e 1 transform er; ther efore, the rating can be incr eased by forced air and oil combina tions as required.
The CTs are interc onnected, as show n, to provi de fault current in only the faul ted feed er and zero in the unfau lted feeder for either two- or one-s ource opera tion.
The differ ential is show n around the transf ormers, but this could be exte nded to the high-si de brea ker if locate d at the transform er. The 87, high- side 50 =51, 51N, and the neutral 151N relays, all trip the high side either directly or by transf er trip, depend ing on the high- side disconnec tion mea ns avai lable.
87 87 NC NO NC Source #1 Source #2 50/51 50N 50/51 50N/51N Radial feeder to multiple loads 50/51 151N Trips Source #2 50/51 50N/51N Radial feeder to multiple loads NC = Normally closed NO = Normally open 50N 151N Trips Source #1 Additional feeders connected as above FIGURE 12.2 A multiple source distribution station.
 2006 by Taylor & Francis Group, LLC.
Additional service continuity may be obtained by interconnecting a feeder off one bus to a feeder off the other through a normally open recloser, somewhere out on the lines. With a loss of supply to one of the feeders, this NO recloser will close in an attempt to pick up the load. Should there still be a fault on this feeder, the recloser will trip and lock out. This tie recloser is not shown in the figures.
Many times, fault currents at the distribution secondary levels are deter-mined essentially by the substation transformer and feeder impedances, the source impedances of the large power system often being very small and practically negligible. Thus, fault levels are relatively constant with system changes, except for fault resistance. This latter situation is quite variable and can be very high to ‘‘infinite,’’ especially for downed conductors that do not make a contact or that have only a high-resistance contact to the ground.
Fuses are widely used for phase and ground protection. However, they receive only phase or line current, whereas ground relays operate on 3I0 neutral current. Fortunately, fuses are applied to radial or feeder circuits where the line current equals 3I0 (for a phase-a-to-ground fault, Ia ¼ 3I0).
Note, this is not true for loop lines. Thus, coordination of ground relays with R Other similar feeders Source 50/51 50N/51N Relays at the source station: Primary protection zones; Between the breaker, the fuse to load M and to the recloser R. Backup zone; Between load M fuse and load M bus (not shown) Between recloser R to the fuses P, S and W Recloser R: Primary zone; Between recloser and the fuses at loads P, S, and W Backup zone; Between the fuses at P, S, W, and their respective load buses (not shown) Fuses at the various loads: Primary protection zones; Between the load fuses and the respective load buses (not shown) Backup zones; Between the respective load buses and the loads (not shown) Load M 2 1 3 4 6 5 Load S Load W Load P FIGURE 12.3 Protection zones for a typical distribution feeder.
 2006 by Taylor & Francis Group, LLC.
fuse s can require ground rel ay settings esse ntially equi valent to the phase relays. High-g round relay settings can also resu lt from high zero-seq uence load unbalance by unequa l phase -to-neu tral or phase-to-gr ound loading.
Many distributio n system s are four-wir e multi grounded. Con sequently, a neut ral (fourt h wire in three- phase distribut ion) is tied to the substation tran sformer ground (s) and carried alon g with the feeder phase(s) . This is tied to ground at each pole. Faults at the pole are general ly phase -to-neu tral, whe reas faults out on the line are proba bly phase -to-ground . In either situ-ation, mos t of the return current will flow in the neut ral wire becau se it is near er the phase s; hence, a lower induc tance. Therefor e, at the ground ed sta tion transformer -neutra l, most of the return is by the neutral , rather than through the ground . Connectin g the neutral ground relay betwee n the ground and the neut ral-wire connections will essentially provide 3 I0 fault curr ent, but this can be very sma ll, especially for rem ote feeder faul ts.
Con nection of the ground relay betwee n the transform er-neutral and the neut ral (fou rth)-wire connec tion measur es the total load unbal ance and fault curr ent. This can require a high-gro und relay set ting, unle ss the load ing is care fully monit ored.
Becaus e the requi red ground relay setting may be essentially the same as the phase relays, the tendency is to omi t the ground relays. This may n ot be desi rable in liability cases for which the absen ce of ground relay may sugges t inad equate protectio n.
The protect ion zones for a typical distributio n feeder are outlin ed in Figur e 12.3. The coord ination of the various devices, whe re the fault current is the same or related to the tra nsformer connec tions, is d one convenien tly by overl aying time–cur rent char acterist ics avai lable or transpa rent log–log paper . These can be shifted until prope r coord ination betwee n the various devi ces is obtaine d. This method was used for transf ormer overload prot ec-tion exam ples in Chapte r 9 and in Figure 12.5 in the followi ng example.
12.6 EXAMPLE: COORDINATION FOR A TYPICAL DISTRIBUTION FEEDER A typical 13 kV feed er of several lines at a distribut ion substat ion is shown in Figur e 12.4. This is supplie d from a 115 kV line throug h a 15 = 20 =25 MV A transformer protected by a high-side fuse. Only one of the four feeders is illustrated and is typical, with the loading and protection of the other feeders similar, but different. The fault values are in amperes at 13.09 kV for solid faults at the locations shown.
If we begin at the high-side fuse, the setting and coordination of the protection is as follows. The maximum load for the 25 MVA tap is 25,000 ﬃﬃﬃ 3 p  115 ¼ 125:5 A at 115 kV:  2006 by Taylor & Francis Group, LLC.
The 125E fuse was selected for the transform er bank primary. Its operating time clos e to 250 A is 600 sec, which should ov erride cold-load and magnet -izing inrush transi ents.
The char acteristic s are plotted on log–log fuse coord inate paper (Fig ure 12.5). Th e absciss a is amp eres at 13 kV, so the 125E fuse in the 115 kV circui t is plotted at 115 =13.09 ¼ 8.79 times the manufac turer’s curves. Thus, the 600 sec minimum -melt curr ent of 250 A becomes 2 50  8.79 ¼ 219 6 A for balanced current s. The dashe d-line minimum-m elt curve, show n to the left, reflects the effect of load current p reheating the fuse.
Wher eas phase -to-pha se faults on the 13 kV side are 0.866 of the three-phase fault value (see Figur e 9.20), the current in one phase on the prima ry is the same as the three- phase fault valu e. Howeve r, the pri mary fuse sees only 0.577 of the secon dary one-p er-unit curr ent for 13 kV phase -to-gr ound faults (see Figure 9.20). The dashed-l ine curve to the rig ht is the primary- fuse minimum-m elt charact eristic for secondary ground faults. For the 600 sec operating time, 2196  ﬃﬃﬃ 3 p ¼ 3804 A is equiv alent to 2196 A for a phase-t o-ground fault.
The transf ormer through- fault overcurr ent limit curve is plotte d as shown.
This area is discusse d in Chapter 9. As show n, the transform er is protected satisfactor ily against therm al damage.
115 kV System 4340 MVAsc 125E Fuse 13.09 kV 100T Fuse 2 AD Bus 1 15/20/25 MVA All currents in amperes at 13.09 kV 100T Fuse 65T Fuse 65T Fuse Load 5 6 Load Load 4 3 R Phase and ground– overcurrent relays on 15 MVA I3φ = 7652 I3φ = 6131 I3φ = 2215 IφG = 910 IφG = 1187 I3φ = 1074 IφG = 910 IφG = 5825 I3φ = 4478 IφG = 3969 I3φ = 1423 IφG = 7755 X1 = 8.3% X0 = 8.2% FIGURE 12.4 Typical distribution feeder serving multiple load centers.
 2006 by Taylor & Francis Group, LLC.
The 65T and 100T fuse s selected on the basis of the load s served from the taps are show n plotted in Figur e 12.5 from the manufactur er’s curves. Th e left curve is minimum melt , and the right maximum clearing.
The max imum load through the reclose r is 230 A. A recloser was selected with a minimum trip rating of 560 A phase, slightly more than twice the load needed to override cold load with a safety factor. The ground unit is set at 280 A by choice. The time characteristics for both units are plotted for the timed and the instantaneous operations from the manufacturer’s data.
1000 1000 500 200 100 50 20 10 5 2 1 0.5 0.2 0.1 0.05 0.02 0.01 500 200 100 50 20 Time in sec 10 5 2 1 0.5 0.2 0.1 0.05 0.02 0.01 5 10 20 50 100 200 500 1000 2000 5000 10,000 20,000 50,000 100,000 5 10 20 50 100 200 500 Faults: Secondary current in A at 13 kV 6 5 4 3 2 1 1000 2000 125E Primary fuse 65T 100T Fuse Fuse Recloser 280 A ground Ground–overcurrent relay. Tap 4 TD 1 Recloser Instantaneous units 560 A Phase 280 A Ground Maximum clearing Minimum melt Phase–overcurrent relay. Tap 9 TD 2 Transformer damage curve Recloser 560 A phase Pre-heat minimum melt 5000 10,000 20,000 50,000 100,000 1φ Ground fault minimum melt FIGURE 12.5 Typical time coordination curves for the distribution system feeder of Figure 12.4.
 2006 by Taylor & Francis Group, LLC.
The maximum load through the brea ker and rel ays at the 13 kV bus is 330 A. Thus, the CT ratio of 400:5 will give a secon dary current of 330 =80 ¼ 4.13 A.
Extr emely inverse time–over current relays provide good coord ination with the fuses and the reclose r. Sele cting tap 9 provides a phase relay pickup of 9  80 ¼ 720 A, just over twice the maxim um load neede d to overrid e a cold load . Th e ground relay is set on tap 4 by choi ce. This provides a prima ry 13 kV pickup of 4  80 ¼ 320 A. Tim e settings for the phase and the ground relay provide a CTI of at lea st 0.2 sec above the reclose r. This is satisfact ory when the reclose r time curve s include fault-in terrupti on time .
Fast , instantane ous trippi ng with reclosing is very usef ul because appro xi-mately 80 % –95 % of the faults on open- wire circui ts are tempor ary. They are caused prima rily by momentar y tree cont act becau se of wind, or they may be lightn ing induc ed. Freque ntly, these faults can be cleare d and the service restored quickly by deene rgizin g the line with immediate reclosing.
To provide this instant aneous tripping, phase and ground units can be applied to breakers to supplem ent the ti me units. Recloser s have either a fast or slow time –current char acterist ic, of which only one at a time can be u sed.
Several attem pts can be made, usually 1–3. The particula r numb er and sequence is based on many local factors and experiences .
With ref erence to Figur e 12.4, when usin g k ¼ 1. 2, the instantane ous unit is set to not opera te for fault 2 or the phase at 7357 A and the ground at 6990 A. Th is is not show n in Figure 12.5, but would be a horizont al line at the relay, and breaker clearing time to the right from the foregoing operating values. In this application, the operating values do not provide a large margin over the maximum fault values for fault 1; hence, only a short section of the line has instantaneous protection. This is still recommended, for it provides fast clearing for the heavy close-in faults.
Fuse-saving is used to avoid fuse operations for transient faults and, thereby, avoid long outages for crews to replace them. This is accomplished by a second instantaneous unit set to overreach the fuse and, in the hope to clear transient faults before the fuse can operate. An instantaneous reclose is attempted and, if successful, service is restored. The instantaneous unit is locked out, thereby permitting the fuse to clear a continuing fault. An industry survey by the IEEE showed that 81% use this for phase faults and 61% for ground faults.
Thus, for fuse-saving at the breaker, as in Figure 12.4, the instantaneous units could be set to operate for fault 2, but not for fault 3, or at 5374 A phase, 4763 A ground (1.2  fault 3). However, it is important that the instantaneous unit and breaker clear faults before the fuse is damaged (min-imum melt) or blown. Figure 12.4 shows that the 100T fuse will be damaged at about 5000 A after about 0.03 sec (1.8 cycles at 60 Hz). Thus, the fuse will blow before the breaker opens; therefore, fuse-saving is not applicable at the breaker.
 2006 by Taylor & Francis Group, LLC.
Fuse-saving is applicable at the recloser when operating on its fast or instantaneous curves. For faults on the laterals beyond faults 4, 5, or 6, the recloser will trip and reclose once or twice as programed. If the fault is transient and cleared, service will be restored without a fuse operation.
After this, the recloser operates on its slow curves, and the fault is cleared by the proper fuse on the laterals or by the recloser for faults on the feeder.
A sectionalizer could be used for fault 2 lateral circuit instead of the fuse. It would open during a dead period to clear a permanent fault on its circuit after, say, two unsuccessful fault operations by the breaker instantaneous units.
Reclosing can provide a potential liability where the circuit can be physically contacted by persons, such as downed lines at or near ground level. Many years ago, a case was reported where a conductor fell on a pile of lumber and started a small fire. When the power company arrived at the scene they were very surprised to find the wire coiled on the ground near the lumber, but no victim. It appeared that a helpful passer-by had moved the conductor during the dead period between the reclosing cycles; most fortu-nate, but very risky.
12.6.1 PRACTICAL DISTRIBUTION COORDINATION CONSIDERATIONS Distribution protection practices will be found to vary considerably between utilities. This is due to the nature of the system being protected, operating experience, and the historical philosophy that has evolved within each indi-vidual utility. An area where differences exist is in the application of instant-aneous overcurrent relaying. Such application involves judgment in creating a balance between preventing permanent outages for faults that are temporary in nature and subjecting the entire feeder to more momentary outages than necessary. Some utilities have abandoned fuse-saving practices because of the increasing complaints caused by the impact of momentary outages on sensi-tive electronic equipment. Other utilities maintain an outlook that the advan-tages of applying ‘‘low set’’ instantaneous tripping to facilitate fuse-savings outweigh the disadvantages. Some such utilities use a low set instantaneous relay on all distribution feeders that are blocked after the first trip, and an additional high set instantaneous relay that is in service at all times. The high set instantaneous relay provides fast clearing for high-magnitude faults, which helps prevent equipment damage and can enhance coordination, allow-ing for more sensitive settings to be applied on protective devices that are upstream from the line terminal breaker. It should also be recognized that when fuse-saving cannot be obtained for a maximum fault at the fuse loca-tion, as illustrated in the previous example, the fuse may still be saved for some faults that are downstream from the fuse or for faults on the tap that may be somewhat restricted. This is significant since overhead line faults are rarely ‘‘bolted’’ and will, in the vast majority of cases, have some restriction at the fault location.
 2006 by Taylor & Francis Group, LLC.
Autom atic reclosing play s a very imp ortant rol e in prom ptly restoring overhead lines to service followi ng a tempor ary fault. It has been com mon practice at some utilities to auto matically tes t a distribut ion line up to three times subsequent to a trip. The first reclosu re is typi cally as fast as possibl e with about 15 cycles allow ed for arc extincti on. The secon d auto matic reclosu re was set to occur in 15 sec and the third in about 145 sec. It was found that the 145 sec delay on the third reclosu re present ed a safety hazar d, as this relat ively long time period was suffic ient in some case s for do wned lines to be consider ed com -pletely deenergi zed and cont acted by people in the area prior to the occurren ce of the final auto matic reclosu re. As a result, some utilit ies h ave changed their automatic reclosing schedule , such that the third automatic reclosu re was removed or set to occur in around 15 sec. System opera tors must also be alert not to initiate a test of lines whe n the nature of the failure is not know n and the safety of maint enanc e pers onnel or the public may be in danger.
The use of progr amable micro processor -based protect ive devices can be applied to mitigate some of the p roblems encountered in protectin g distri bu-tion system s. Such appl ications are disc ussed further in Cha pter 15. In addition, variou s techniq ues have been developed for detect ing down ed conductor s, even when restrictio n causes practicall y no fault curr ent to flow. Experienc e has show n that very little fault curr ent might flow when the conduc tor falls on hard surf aces such as roads or side walks. Device s for detecting downed conduc tors have been in the experiment al stage for a number of year s. Reliabili ty iss ues involved with such devi ces have caused most utilit ies to be reluctant to use them to initi ate a trip of the circui t. The public safety imp lications of ener gized down ed conduc tor s remain a serious concern, and efforts to devel op more reliable tec hniques for dete cting such conditions are cont inuing and are war ranted. In the meantim e, one such approach that has been taken to obtain better sensit ivity for detecting ground faults is to appl y a ground rel ay set as sensitive as possible, consi dering the maximum unbal ance that occur s on the circuit and with an extend ed delay to enable coord inati on with downstr eam devices. Auto matic reclosing is blocked upon operation of thi s relay, since a probability of a down ed con-ductor is indicated. Such appl ication is mad e more practical with mode rn monitoring system s that allow unbal ance to be continua lly tracked and recorded and with an adaptabl e set ting capability that is availa ble in mode rn digital relays.
12.7 DISTRIBUTED GENERATORS AND OTHER SOURCES CONNECTED TO DISTRIBUTION LINES Various types and sizes of power sources are tied to distribution systems to supply po wer to elect ric utilit ies. This area was discusse d in Cha pter 8, primarily from the generator and intertie perspective.
 2006 by Taylor & Francis Group, LLC.
With the possibi lity of current for line faults suppl ied from both the distri buted g enerator (DG) and the utility, the radial line tends to become a loop type for which direction al relays might be neede d. For Figur e 12.4, if a DG is connecte d to the feeder circuit as show n, a probl em may exist for a fault on an adja cent feeder. The DG suppl ies current to the fault thr ough the feed er, and its nondi rectional overcurrent relays o n the adjacent feed er. The possi-bilit y exists that both the un faulted DG feeder and the faulted feed er may trip.
Howeve r, practical ly, the DG contri bution is often quit e small whe n com pared with that from the utilit y. The large uti lity contri bution require s a high settin g, and with very inve rse-tim e–curren t relay char acterist ics gener-ally used, the operating time for the low DG cont ribution thr ough its feeder is very long. Hence, direct ional-type relays may not be require d. Howeve r, with incr eased prolifera tion of DGs on distri bution circuits , thi s can evolve into a conce rn over time. Ground curr ent contributio n from DGs can als o decr ease the sensitivity of relaying on the line breaker for detecting ground faults.
Protection engineers need to be alert to these concerns.
It is mandat ory, as emp hasized in Cha pter 8 and as repeate d in this chapt er, that all distributive power sources be promptly disconnected from the utility, whenever there is an interruption between the utility and the nonutility sources.
This can be accomplished by undervoltage (27), overvoltage (59), and under-and-overfrequency (81=U, 81=O) relays at the DG units. Instantaneous tripping on overvoltages should be provided, where high voltages can occur because of ferroresonance in an isolated island that includes a generation source. A setting high enough to prevent nuisance tripping is required.
If the utility and its ground source can be separated from an ungrounded DG, the DG and the connected system can operate in an ungrounded mode. A 59N relay connected across the wye-grounded–broken delta should be used for pro-tection.
When a DG can become islanded with part of the utility system, for which it could supply the load, some method of remote tripping of the DG is required.
One reason, among many cited in Chapter 8, is that the utility cannot restore its service without potential damage to the DG and connected customers.
Instantaneous, automatic reclosing cannot be used on circuits with DG sources. Reclosing should be done at the utility terminal only on the assurance that the DG is not connected or that synchronization is not required. As is appropriate, the DG unit must be connected or resynchronized to the utility only after assurance that the utility line has been permanently restored.
Specific application for all DG connections must be coordinated with the utility, for each has its own requirements.
12.8 EXAMPLE: COORDINATION FOR A LOOP SYSTEM Coordination for a loop system is much more complex and difficult. For each fault, the current-operating relays that overreach other relays will be different  2006 by Taylor & Francis Group, LLC.
from those of the current that operates the overreached relays. This is in addition to the variation in current levels by system operation. Thus, the current overlay technique is very difficult or impossible to use. A coordin-ation chart will be used in the example. Because fault current can flow in either direction through the line, directional-type time–overcurrent relays are required. They may not be required for instantaneous overcurrent units, but they are often used for uniformity and possible future system charges that might make them necessary. The ‘‘trip direction’’ of the directional relays normally is into the line that is protected.
A typical loop system is shown in Figure 12.6, the key faults that are documented for the several breakers at the three buses of the loop for three 1 2 4 3 6 10 9 12 13 5 8 Equivalent source 1 1a 12b 12–1905.63 12–6373.
Loads Loads 12–0 1–1739.3–0 1a–1739.3 12–4467.4 ISTM− 12–5495.7 26–5819.6 26–4384.40 37–1481–656.76 37a–751.64 26–1435.16 26–0 ISTM–100 ISTM–150 37–4039.11 26–1435.16–767.2 26b–854.87 37–1481.8 37–5520.91 37–0 26–1064.63–1021.35 26a–1106.59 12–877.31 12–5344.7 37–1310.55–1257.10 37c–1345.85 12–1028.32 ISTM−150 ISTM−180 ISTM−150 37–4210.37 12–1028.32–0 12d–506.83 37–1310.55 12d ISTM−200 26–4754.93 12–877.31–0 12a–506.83 26–1064.63 ISTM−200 ISTM−200 12a 26a 26b 26 Gen.
Gen.
37c 37 37a Bus J 12 Bus H Bus L All currents in primary A load FIGURE 12.6 Typical loop system with multiple sources. Three-phase fault currents at 34.5 kV. First value is the maximum current, second value is the minimum current. The minimum-operating condition considered was the generators at buses J and L of service for light load. The generator–transformer units have fast differential protection.
 2006 by Taylor & Francis Group, LLC.
phase faults. Typical settings will be made for the phase relays. The setting ground relays for the system is similar using phase-to-ground fault data and relay pickup values, as outlined earlier. In general, these taps will be one-half or less of the phase relays taps for most systems.
The directional time–overcurrent relays are applied at breakers 1, 3, 4, 6, 8, 9, and 10, with each directional unit ‘‘looking into the line’’ or operating when current is flowing into the line section.
Around the loop, clockwise: . Relays at 3 must coordinate with relays at 5 and 8.
. Relays at 8 must coordinate with relays at 10 and 12.
. Relays at 10 must coordinate with relays at 1, 2, and 3.
Around the loop, counterclockwise: . Relays at 4 must coordinate with relays at 9 and 12.
. Relays at 9 must coordinate with relays at 5 and 6.
. Relays at 6 must coordinate with relays at 1, 2, and 4.
Thus, it is seen that the loops are not completely independent. The settings in both are dependent on the settings of the relays on other circuits (and loops) from the several buses. In the example, these other circuits are the relays at breakers 1, 2, 5, and 12, and the generators at buses J and L. In setting relays around the loop, the first step is to determine the settings and operating times for these relays. To simplify the example, assume that the settings for these are the following: . Phase relays breaker 1: Pilot relays with operating time not exceeding 0.06 sec are used on this short line.
. Phase relays breaker 5: Maximum-operating time for fault 26 on the line is 0.24 sec.
. Phase relays breaker 12: Maximum-operating time for fault 37 on the line is 0.18 sec.
. Phase relays breaker 2: Maximum-operating time for fault 12 on the line is 0.21 sec.
In setting relays around a loop, a good general rule is to attempt to set each relay to operate in less than 0.20 sec for the close-in fault and at least 0.20 sec and the CTI for the far-bus fault. Where the relays protective lines extending from the remote bus have operating times longer than 0.20 sec, the setting should be the sum of that maximum time and the CTI. For this example, a CTI of 0.30 sec will be used.
The relay coordination information for setting the relays around the loop in the clockwise direction, starting arbitrarily at breaker 3, is documented for  2006 by Taylor & Francis Group, LLC.
convenien ce in Figur e 12.7a. With the short-t ime maximum load of 200 A, 250:5 CTs can be used. Th e maximum load is then 200 =50 ¼ 4 A secon dary.
Select relay tap 6, which is 1.5 time s this maximum load and give s a prima ry fault current pick up of 6  50 ¼ 300 A.
Typic al time–ov ercurrent relay curve s are illustrate d in Figure 12.8 for determin ing the time dial setting for coord ination . In Figur e 12.7 a, relay 3 operating time s for fault 26 at the far bus must be at lea st 0.24 þ 0.30 ¼ 0.54 sec, assuming that relays at brea ker 8 can eventually be set to operate for close-in fault 26 at not more than 0.24 sec. For this max imum fault (26), relay 3 6 9 8 10 4 2 3 1 5 8 10 12 (a) Bus H 12–5495.7 26–1064.6–1021.4 26a–1106.6 12–877.3 ISTM − 200 26–4384 37a–751.6 37–1481.8–656.8 26–1435.2 ISTM – 150 37– 4210.4 12 – 1028.3 – 0 12d – 506.8 37 – 1310.6 ISTM – 150 12 26 37 Bus J (b) Bus J Bus L (c) Bus L Bus H 0.06 sec 0.21 sec for fault 12 12 0.13 sec Gen.
Gen.
0.13 sec 0.18 sec for fault 37 26a 37a 0.24 sec for fault 26 26 37 12d FIGURE 12.7 Information for setting relays for phase-fault protection, clockwise around the loop of Figure 12.6: (a) data for setting breaker three–phase relays; (b) data for setting breaker eight phase relays; (c) data for setting breaker ten phase relays.
 2006 by Taylor & Francis Group, LLC.
3 rece ives 1064.6 A or 1064.6 =30 0 ¼ 3.55 multipl e of its pickup curr ent.
From Figur e 12.8, a time dial of 1 provides an opera ting time of 0.58 sec at this multipl e, and thus coordina tion. Re lay 3 opera ting times are for min imum faul t 26, 0.61 sec (1021. 4=300 ¼ 3.4 multiple), max imum close-in fault 12, 0.1 8 sec (5495. 7=300 ¼ 18.32 multipl e), and minimum line-e nd fault 26 A, 0.5 4 sec (1106. 6=300 ¼ 3.69 multiple). This line-end faul t is not a coord in-ation conce rn, because for it, brea ker 6 is open. With direction al relays at 3, bus fault 12 is not involved .
At this point move to bus J to set relays at brea ker 8. Th e data are shown in Figure 12.7b. With a 150 A load , 200:5 rat io CTs are sugges ted. With these, secon dary load is 150 =40 ¼ 3.75 A. Ta p 5 provides a margi n of 1.33 times maximum load and a primary fault current pickup of 5  40 ¼ 200 A. At this 7 6 5 4 1/2 1 2 3 4 5 6 7 8 9 10 11 Time dial setting Sec 3 2 1 0 1 2 3 4 Multiples of tap value current 5 6 7 8 9 10 12 14 16 18 20 FIGURE 12.8 Typical inverse-time–overcurrent relay curves. (Courtesy of Westing-house Electric Corporation.)  2006 by Taylor & Francis Group, LLC.
instance, with relay 3 operating at 0.61 sec minimu m for fault 26, from the foregoing, relay 8 shoul d not operate more than 0.61–0.3 ¼ 0.31 sec for fault 26. The time of relays at 10 are un known, but for the rest at bus L, relay 8 for faults 37 must be at least 0.18 þ 0.3 ¼ 0.48 sec. Maxim um close-in fault 26 is 4384 A, to provide a multiple of 4384 =200 ¼ 21 .9. Fo r the far-bus fault 37, the multiple is 1481.8 =200 ¼ 7.41. From the time curve s (see Figur e 12.8), time dial 2 provi des 0.35 sec for the close-in fault and 0.56 sec for the far -bus maximum fault. Th is does not coordina te. Going back to relay 3 and increas -ing its time dial to 1.5, changes the opera ting times to 0.25 sec for the close-in fault and 0. 85 sec for the far-bus maximum fault. This is 0.5 sec longe r than relay 8.
Con tinuing aroun d the loop to relays at breaker 10, the 150 A load sugges ts 20:5 CTs , g iving a secon dary load current of 150 =40 ¼ 3.75 A. Tap 5 pro-vides a marg in of 1 .33 more than the maxim um load , and a primary current pickup of 5  40 ¼ 200 A. For the clos e-in fault 37, the relay multiple is 4210.4 =200 ¼ 21. Fo r the maximum far-bus fault 12, the multipl e is 1028.3 =200 ¼ 5.14. Th e limits for relay 10 are shorter than 0.26 sec (0.56 0.30) for the clos e-in fault and longe r than 0.55 sec (0.25 þ 0.30) for the far-bus fault. Time dial 1.5 just meets this, thereby providi ng coord ination.
Number s are confusin g, so the coordina tion around the loop is summa r-ized in Figur e 12.9. The relays at bus H are repe ated to show coord ination.
The times in parenthe ses are the opera ting time s for the far-bus mi nimum fault and the line-e nd fault. With the generators out o f serv ice at both buses J and L for the minimum condition, no curr ent flows through brea kers 10 and 6 for far-bus faults. This changes after the far-bus relay 4 or 3 opens, which provides fault current per 12d and 12a, respective ly, the line-e nd faults. It is important to ensure that the relays can resp ond to thes e lin e-end faults; otherwise, they cannot be cleared.
3 8 10 3 5 12 1 2 H 250:5 Relay 3 Tap 6 TD 1.5 Relay 8 Tap 5 TD 2 Relay 10 Tap 5 TD 1.5 200:5 200:5 0.24 0.18 0.06 0.21 0.25 0.85 CTI 0.50 0.35 J 0.56 L 0.55 H 0.92 0.80 CTI 0.31 0.25 CTI 0.30 0.25 1.43 1.18 1.6 ∞ FIGURE 12.9 Summary of the phase relay settings around the clockwise loop of the Figure 12.6 system. The dashed horizontal lines represent instantaneous overcurrent protection.
 2006 by Taylor & Francis Group, LLC.
The loop for this min imum-ope rating condition becomes a sing le-source loop. Al though most distribut ion systems are radial, some are of this single-sourc e loop type . It is also used in indus trial plant com plexes where there are sever al separ ate load areas. Th e advantage is that any one-li ne circuit can be rem oved with serv ice available to all the loads. In this type of system , whe re the sourc e is at bus H only (see Figur e 12.6), the relays at brea ker 6 do not need to coord inate with the relays at 1 , 2, and 4, because they do not have curr ent for fault 12. Similar ly, relays at 10 do not need to coord inate with relays at 1, 2, and 3. Fa ults on the lines, such as at 12a and 12d, can be dete cted only after brea kers 3 or 4, resp ectively, have opened when the fault curr ent of the line-e nd fault exists. Thus, these faults are ‘‘sequentia lly cle ared.’’ Load current into these lines would also be zero, unle ss there are othe r line taps. As a resu lt, dir ection instant aneous relays can be appl ied at brea kers 6 and 10 and set very sensitive ly and belo w the valu es for line-end faul ts. This provides ‘‘high-s peed sequential operation’’ for these terminals.
Th e next phase in the coord ination process for the loop exam ple is to set relays 4, 9, and 6 counterc lockwise aroun d the loop. This will not be con-tinu ed, as the basic principle s have been cover ed.
In most actual system s, attention must be given to the possibi lities of vari ous lines out of serv ice and other opera ting conditions that may occur. It woul d be desirable to set all the relays to provide comple te backup protect ion over all the adjacent remote lines. In the exampl e, this would be to have the relays at breaker 3 provide protectio n for faults to bus L and out on load line 5 to any sectio nalizing point. Th is may or may not be possi ble. The ‘‘in feed’’ of faul t current by the sourc e at bus J tends to reduce the faul t current through 3 for faults on line JL and at bus L.
The compute rs that provide fault data for many vari ables and operating condi tions also provi de an excellent tool for setting and coord inating relays.
Sev eral such progr ams exis t with varying degre es of capab ility and sophi sti-cat ion, and othe rs are devel oped. These can be of great value in reducing the time and the drudgery of hand coordination, and often consider more alter-natives and conditions than would otherwise be conven ient.
12.9 INSTANTANEOUS TRIP APPLICATION FOR A LOOP SYSTEM When a reasonable difference in the faul t curr ent exis ts betwee n the close-in and far -bus faults , instant aneous units can be used to provide fast protection for faul ts out on the line. The funda mentals were outlin ed in Sect ion 12.4.3.
Fo r the exam ple of Figure 12.6 and u sing Figure 12.7, instantane ous unit at relays 3 must be set at k times the maximum far-bus fault current of 1064.6.
Using k ¼ 1.2, the setting would be 1277.5 A or 1278 A. This gives good coverage for the line compared with the close-in fault of 5495.7 A. The  2006 by Taylor & Francis Group, LLC.
percentage coverage is not linear on a loop system as it would be on a radial line, whe re the cover age would be Percenta ge instant aneous coverage ¼ 100 ICI  I IT ICI  IFB   , (12 : 1) where ICI is the close-in fault current , I FB the far-bus fault curr ent, and I IT the instantane ous unit set ting current. Thus, for the loop the cover age wi ll be less than the value of 100 5495 : 7  1278 5495 : 7  1064 : 6   ¼ 95 : 2% , possibly about 85 % –90 % . Becaus e the setting of 1278 is greater than the reverse o r near -bus current of 877.31, a no ndirectio nal instantane ous unit can be used. Howeve r, direct ional unit is require d at the opposite end, at brea ker 6, unle ss IIT is set above 1.2  1065 ¼ 1278 A.
For breaker 8 at bus J, set the instantane ous unit at 1.2  148 1.8, o r 1778 A, and a nondirec tional type is appl icable.
For b reaker 9, set the instantane ous un it at 1.2  1435.2 , or 1722 A.
Because the near-bus current is 1481.8 A and slight ly larger than the far -bus current, a nondi rectional type might be used, for the value is lesser than the setting. How ever, the margin for transient s and errors is less, so a direction al type should be considered.
For brea ker 10, set the instant aneous unit 1.2  1028.3, or 1 234 A. This must be a direction al type, for the near -bus current is 1311 A. A n ondirec-tional type with a setting of 1.2  1310.6, or 1573 A, could be applied with good coverage of the line.
These instantaneous trip units supplement the time–overcurrent protection to provide fast operation over part of the line sections. They are shown as dashed-line s on Figur e 12.9.
Often, these units do not reach as far as was possible in the example, and occasionally offer limited protection for the maximum fault condition and none for minimum faults. Thus, their application becomes marginal from a protection coverage standpoint. Still, they can provide fast clearing for the heaviest close-in faults.
The operating times of the time–overcurrent relays can be reduced with instantaneous units by coordinating at their pickup point, rather than at the far bus. In other words, the CTI for relay 3 (see Figure 12.9) would be used at the instantaneous pickup point, the vertical dashed line to the right of 8. This becomes more difficult when the instantaneous unit reach varies considerably with fault-level changes from system changes. This can be programed into the computer relay setting programs.
 2006 by Taylor & Francis Group, LLC.
12.10 SHORT-LINE APPLICATIONS As discusse d in Section 12.1, short lines having a high SIR are low in mile s o r kilo meters, but are better defined elect rically for overcurr ent prot ection pur-poses by consider ing the relat ive valu es of the clos e-in (CI) and far-bus (FB ) faul t current s. Figur e 12.10 shows these two faults. A short line is when ZL is low com pared with the sourc e impeda nce ZS. Then I CI almost equals I FB, and curr ent mag nitude difference s betwee n the two faults do not provide a good indi cation for fault location. For a long lin e, ZL is large relative to ZS, to provi de a signif icant and measur able difference betwee n the two faults.
Thus, for the short lines, esse ntially fixed time discriminat ion must be used to coord inate betwee n the relays at bu s G and those at bus H. On a radial feed er, this means that the opera ting time is the largest near est to the source end and the least at the load end.
On the loop system s, coord inati on is possib le, only where a significa nt mag nitude difference exists betwee n the close-in and the far-bus faults around the loop. If the difference does not provide the means of fast cleari ng for close-in faults and delayed tripping for far-bus faults, coordination around a loop is impossible. In these cases, pilot protection, quite often differential protection, must be used for the primary protection. This type is discussed in Cha pter 13.
Time–overcurrent relays can be used for backup protection, recognizing that they will not coordinate somewhere around the loop. This point of miscoordination should be selected at (1) a point of least probable fault incident, or (2) a point in the system where the minimum system disturbance would result, or (3) both. With highly reliable pilot protection, the backup would seldom be called on for protection.
G H FB For three-phase faults: CI zL ICI IFB ZS ICI = zS 1 IFB = zS + zL 1 FIGURE 12.10 Close-in and far-bus faults on line ZL defining short lines versus long lines.
 2006 by Taylor & Francis Group, LLC.
12.11 NETWORK AND SPOT NETWORK SYSTEMS High-densi ty load areas, such as thos e that exist in major metro politan areas, commercial buildi ngs, and shopping cent ers, are served by a low-vo ltage grid network supplie d from at least tw o relat ively inde penden t supply sourc es.
LTNs that supply busi ness districts of larger cities are suppl ied from a large number of network tra nsformers that are connec ted to multipl e distribut ion circuits. LTNs are highly reliable and desig ned to be capab le of withsta nding multiple ou tages on its supply system without overl oading. Th e secon dary network is opera ted at a low vo ltage (i.e., 120 =208 V), suitable for direct supply to custom ers. Faults on the secon dary networ k resu lt in very high- fault current valu es and are sel f-clearing sinc e, at such low v oltage, arcs cannot be sustained in air. Fau lts on the network, therefore, burn free and do not require operation of any interrupt ing device. Spot networ ks are unit substat ions with two ste p-down transform ers, with prima ries connecte d to separate powe r sources. In both type s, the secon daries are connecte d through circui t brea kers or network protectors into the secon dary grid. The protectio n is built into the protectors for automa tically (1) disconnec ting the suppl y tran sformer or circuit from the secondary network for faults, (2) openin g the circui t when the suppl y or sourc e voltage is lost, and (3) closing when the sourc e is restored and the system sourc e and networ k voltage s are within designated limits. These are h ighly speci alized areas of desi gn and protect ion, and beyond the scope of this book.
12.12 DISTANCE PROTECTION FOR PHASE FAULTS The basic characterist ics and fundame ntals of distanc e relays h ave been covered in Chapte r 6. This type of protectio n is applied almost unive rsally for phase protectio n of lines at 69 kV and higher. The mho characterist ic of Figur e 6.13b is used mos t com monly. Th e major advantage s are (1) fixed reach as a function of the protected line impedance and so independence of system operating and fault levels over a very wide range, (2) ability to operate for fault currents near or less than maximum load current, and (3) minimum to no transient overreach. They are more complex and costly than overcurrent relays. They are applicable at the lower voltages, but are not widely used except for special problems, such as load and fault current magnitudes close together. This could change with the advent of micropro-cessor units.
A minimum of two zones are necessary for primary protection because of the impossibility of determining if the far-bus fault is within or is outside the line section. Both zones operate instantaneously, but one (zone 2) is delayed by the CTI, to provide coordination. A fixed timer T2 is used. It has been customary over many years to apply a forward third zone to provide backup protection for the remote line(s).
 2006 by Taylor & Francis Group, LLC.
The common practice in the United States has been to use separate distance units for the several protection zones. This is in contrast with distance relays that use a single distance-measuring unit initially set for zone 1 reach. If the fault persists, the reach is extended by switching to zone 2 V after T2 time delay, then after T3 to zone 3 V. Both designs provide good protection. Separate units provide the comfort of redundancy because, for faults in the zone 1 primary reach area, all three distance units will operate. Thus, zones 2 and 3 are backup for failures of zone 1 unit. The switched types do not provide this backup, but are more economical.
These zones and typical settings are illustrated in Figure 12.11. Figure 12.11a shows the zones at several locations. Typically, zone 1 is set for 90% 8 (a) (b) Load area from H to G X S R H Load area from G to H G R H G Z2 Z3 Z3–1 T2 T3 T2 Z1 Z2–2 Z3–4 Z1–2 Z1–1 Z2–1 Z1–3 Z1–4 Z2–3 Z3–3 Z2–5 S R Z1–6 Z1–5 Z2–4 Z2–6 Z2 Z3 Z3–6 2 3 4 5 6 7 1 FIGURE 12.11 Protection zones with distance relays: (a) time–distance plot; (b) R–X diagram plot.
 2006 by Taylor & Francis Group, LLC.
(range 85 % –95 % ) of the positive- sequence line impeda nce, zone 2 appro xi-mately 50 % into the next adjacent line, and zone 3 appro ximately 25 % into the adja cent line beyond. Where possible, zones 2 and 3 provide backup for all the adja cent lines at opera ting ti mes of T2 and T 3.
Figur e 12.11b show s the operating circles for the thr ee zone at bus G, breaker 1 (solid line) and at bus H, breaker 2 (bro ken line), plot ted on the R–X diagram. The several lines are shown at their respective r þ jx positio ns. The relays o perate whe n the ratio of fault voltage to current falls within the circl es.
Load impeda nce (see Eq uation 6.2) normally falls in the general areas shown.
On long lines, where large mho operating circles can include the load areas, the restrictiv e char acteristic s illus trated in Figur e 6.13c, Figur e 6.13d, Figure 6.13e are used. They provi de a long reach in the fault area, with quite a restricted reach in the load area s.
The o perating circl es must be set such that they do not operate on any system swings from which the system can reco ver. Su ch swings occur after a system d isturbance , such as faults, sudden loss of gener ation or load, or from switching operations. This is discusse d later . These swings may also require applica tion of the restrict ed opera ting char acterist ics.
Zone 1 at each end of the line provides the most desirab le protect ion— simultaneous high- speed op eration for the middl e 80 % of the li ne section.
This can be increas ed to 100 % only with pilot relayi ng.
Backup p rotection , as suggeste d in Figure 12.11, is ideal and sel dom obtainable . In practice, mos t buses h ave multiple lines of differ ent leng ths and with power source at their remote ends. A typical exam ple is illustr ated in Figure 12.12. The relays at brea ker 1, bus G protectin g line GH look into lines HR and HS exte nding from bus H. Where line HR is short and lin e HS is long, zone 2 set for 50 % of line HR will cover only a small percent age of line HS.
Setting for 50 % of line HS would result in possibly overreac hing and mis-coordinating with Z2 of line HR, unless T2 time was increased. This problem is multiplied with other lines of different length extending from bus H.
However, the reach will not be as far as indicated because of the ‘‘infeed 1 G Rv CTs Rc H R S F VTs 2 3 5 4 6 ZGH IHR nZHS IGH + IHR IGH FIGURE 12.12 Protection for multiple lines and infeed at a remote bus.
 2006 by Taylor & Francis Group, LLC.
eff ect.’’ Fault curr ent from other lines will cause relays at 1 to under reach.
Th is effect can be seen by consider ing a solid thr ee-phase fault at F. With VF ¼ 0, the relays at 1 receive current I GH , but the bus G voltage is the drop ZGHI GH þ nZHS ( IGH þ I HR ). Thus, the relays at 1 ‘‘see’’ an apparent im pe-dance of Zapparen t ¼ ZGH IGH þ nZHS (I GH þ I HR ) IGH ¼ ZGH þ nZ HS þ IHR IGH (nZHS ) : (12 :2) Th is is a larger valu e by the third term, IHR= IGH ( nZHS), than the act ual imp edance, which is ZGH þ nZHS : (12 :3) As a resu lt, relay 1, whe n set to a value of the actual impeda nce of Equat ion 12. 3, would not see fault F; in othe r wor ds, relay 1 ‘‘underre aches’’ as a result of the fault cont ributions from othe r lines connecte d to bus H. Settin g of the relays for the apparent impedan ce valu e has the danger of overr eaching and miscoo rdinat ion when the infeeds are remo ved or change d by syst em opera tion.
The infeed term can be quite large and also variable when a large part o f the current fault is supplied by other circuits . Th e relay under reach will appro ach the remot e bus, but not quite reac h it, so primary prot ection is not inhi bited. Th is is true for a two-termin al line witho ut inf eed taps, such as that show n in Figure 12.12.
Undesi red opera tion of zone 3 distanc e rel ays, applied for remot e backup prot ection during major system distur bance s, has cause d the magnitude of the scope of such distur bance s to be expand ed. Large ohmi c settings had been typi cally applied to the zone 3 relaying, in order to obtain the desired backup prot ection. Powe r swings and low voltage condi tions that often exis t during syst em disturbance s resu lted in the impedance seen by the zone 3 relay to be withi n its operating characterist ic for a suffic ient leng th of time for it to initi ate a trip comma nd. Su ch exper iences h ave result ed in uti lities restrict ing the use or reach applied to zone 3 relaying.
12.13 DISTANCE RELAY APPLICATIONS FOR TAPPED AND MULTITERMINAL LINES Ex amples of sing le-tapped lines are shown in Figure 12.13 and Figure 12.14.
Some lines have multiple taps (3 or 4). Although these may be economically, or physically, necessary they are always more difficult to protect. To provide  2006 by Taylor & Francis Group, LLC.
protection, considerable information is required, such as the type of tap(s) (see Figure 12.13 or Figure 12.14). If the taps are of the Figure 12.13 type, then beyond the normal information for the two-terminal lines, the information outlined on the figure should be supplied or obtained. If a wye–delta trans-former bank is included as part of the tap, information that shows how the bank is grounded is required. Amazingly, this information is very frequently omitted from station one-line diagrams.
Consider the line of Figure 12.13; the tap T may be a transformer at or near the line, so that ZTR would be the sum of the impedance from the tap and the transformer bank impedance. Sometimes, the tap ties through ZTR to a bus, as shown in the figure. The tap may serve a load, so that negligible fault G Location of tap Location, ratio and connection of CTs Location, ratio and connection of VTs Size of source X1, X2, X0 nZ1GH, nZ0GH IG IR Z1TR, Z0TR IG + IR (1−n)Z1GH, (1−)nZ0GH Transformer bank, if any size, connections, X1, X0 Generation, if any type, size, Xd , X2, X0 Size of source X1, X2, X0 R 1 2 H 4 3 FIGURE 12.13 Typical tapped line and information required for a protection study.
Currents are for a fault at bus H.
G F T H R 1 2 3 FIGURE 12.14 Multiterminal line where fault current can flow out at one terminal for internal faults.
 2006 by Taylor & Francis Group, LLC.
curr ent is suppl ied thr ough it to line faults , or it may tie into a fault sourc e at R, as shown by the broke n line. Another variation is illus trated in Figure 12. 14.
The funda mentals for setting distanc e relays on these types of lines for pri mary phase-fault protect ion are as follows: 1. Set zone 1 for k times the lowest act ual impeda nce to any remote terminal for Figure 1 2. 13-type circuits , or for k times the lowest apparent impedance to any remote terminal for the special case of Figure 12.14, k is less than 1, normal 0.9.
2. Set zone 2 for a value greater than the largest impedance, actual or apparent, to the remote terminals.
3. The zone 2 time (T2) must be set such that it does not cause misopera-tion when any terminal is out of service and, thereby, causes the distance unit to overreach.
For example, assume the high-side breaker 3 exists at the tap; therefore, distance relays would be applied using the high-side CTs and VTs at the tap. For a fault at bus H, the actual impedance from the high side of the tap to bus H is ZR actual ¼ Z1R þ (1n)Z1GH, (12:4) but with current from station G to the fault at H. The tap relays sees ZR apparent ¼ Z1R þ (1  n)Z1GH þ I1G I1R(1  n)Z1GH (12:5) when I1G=I1R is large, which would be with a small tap source where I1R is very small relative to I1G, ZR apparent can be quite large requiring long Z2, Z3 settings. When breaker G is out of service or breaker 1 at G opens Z2, Z3 can overreach considerably. This can result in zone 2 and zone 3 backup being impracticable or requiring extended times.
For some arrangements of circuits, these requirements can make primary protection quite difficult or limited. In Figure 12.13, consider that tap T is very near bus G, so nZGH is small and (1n) ZGH is large with ZTR very small.
Then zone 1 at breaker 1, bus G must be set at 90% of (nZGH þ ZTR), which is a very small value compared with (1 – n)ZGH. Thus, high-speed coverage of the line is almost negligible.
On the other hand, if the tap is a load transformer where ZTR is high relative to ZGH, zone 1 at breakers 1 and 2 can be set for 90% of the line to provide good high-speed line protection.
If R is a load tap in Figure 12.13, with negligible current to line faults, distance relays (and overcurrent) are not applicable at breaker 3, and basically  2006 by Taylor & Francis Group, LLC.
are not necessar y, for openi ng brea kers 1 and 2 terminates the lin e fault. The worst case is a small gener ator or source connec ted to R, large enough to maintain a fault on the line, but not large enough to suppor t fault-detect ing relays. In other words, the impeda nce to a line fault from bus R is very large and approaches infinity.
For the exampl e in Figure 12. 14, current can flow out of the R terminal for an internal line fault near the H bus. Thus, distance or directional relays at breaker 3 see the internal fault as an external one for no operation until after breaker 2 has opened.
Consequently, protection of tapped and multiterminal lines is more com-plex and requires specific data on the line impedances, location and type of tap or terminal, and fault data, with current distributions for the various system and operating conditions. Most often, except for small transformer load taps, these types of lines are protected best by pilot relaying.
12.14 VOLTAGE SOURCES FOR DISTANCE RELAYS Three-phase voltage is required and provides reference quantities with which the currents are compared. For phase distance relays, either open-delta, or wye–wye voltage transformers (VTs), or coupling capacitor voltage devices (CCVTs) can be used and connected either to the used line or to the line that is protected. Both are widely used, and the decision is economic as well as involving use of line-side CCVTs for radio-frequency coupling for pilot or transfer trip relaying.
These voltage sources involve fuses—primary and secondary for VTs and secondary for CCVTs. These fuses should be generously sized, carefully installed, and well maintained, as a loss of one or more phase voltages may result in an undesired, unwanted relay operation. Where this is of great concern, overcurrent fault detectors can be added to supervise the trip circuit of the distance relays. For loss of voltage in the absence of an actual fault, overcurrent units would not operate. The disadvantages are the need for additional equipment and the loss of the feature of distance relays operating for fault levels less than maximum load.
Recently, detectors measuring V0, but not I0, have been used to supervise the relays. This requires wye-grounded–wye-grounded voltage sources.
12.15 DISTANCE RELAY APPLICATIONS IN SYSTEMS PROTECTED BY INVERSE-TIME–OVERCURRENT RELAYS Zone 1 distance relays can be applied to provide increased instantaneous protection over that obtainable by instantaneous overcurrent relays. This is especially helpful when there is a large variation in fault level because of  2006 by Taylor & Francis Group, LLC.
syst em and operating change s. Distance relays can provide almost 90 % instant aneous cover age of the line sect ion, independe ntly of system and faul t-level change s.
To coordina te with existing inverse -time char acterist ics, a zone 2 distance relay can be set into or through the adja cent line section, with an inverse-time –over current rel ay as a timer. The d istance relay tor que control s the overc urrent units; that is, the overc urrent relay cannot operate until the distanc e relay op erates. This permi ts setting the ov ercurrent relays belo w max imum load . Hence, this appl ication is valu able where faul t and load curr ents are clos e toge ther, or the maximum possibl e load is grea ter than min imum fault curr ent.
12.16 GROUND-FAULT PROTECTION FOR LINES Th e setting and coord ination proce dure for ground relays, both inve rse-time– overc urrent and instantane ous o vercurrent , is the sam e as that discusse d earli er for phase relays. Gr ound relay taps for the inverse -time un its mus t be set above the tolerable zero-se quence unbalance on the line, and single-phase -to-gr ound faul t data are used. These relays are connec ted to operate on zero -sequence current from three parallel ed CTs or from a CT in the ground ed neut ral.
In d istribution , industria l, and commerci al systems, in which line fuses are used, the ground relays rece iving 3I0 must coordinate with fuses receiving line Ia, Ib, and Ic currents. Although the line current is equal to 3I0 in radial feeder circuits, fuses must be set at values higher than the load and a short-time inrush. This may require a high tap setting on the ground relays. The exam ple of Sect ion 12.6 disc ussed ground relay appl ications in these type s of circuits.
For subtransmission and transmission lines, generally 34.5kV and higher, the systems are usually solidly grounded at many of the stations; thus, they are multigrounded systems. The system unbalance at these levels tends to be quite low. Fuses are not used in the lines; therefore, separate ground relays can be set very sensitively relative to phase relays. In this area, either ground distance or ground–overcurrent relays are employed.
12.17 DISTANCE PROTECTION FOR GROUND FAULTS AND DIRECTION OVERCURRENT COMPARISONS Ground distance relays have not been in wide use in the United States in the past. This seems unusual in view of the common application of distance relays for phase faults and that most faults (80–90) involve ground. However, the electromechanical ground distance protection units were more complex than phase units, but microprocessor types have simplified this, and these modern ground distance units appear to be more applicable and in wider use.
 2006 by Taylor & Francis Group, LLC.
Direc tional ground –over current relays usually provi de quite sensit ive and satisfactor y ground -fault protectio n on mul tigrounded system s and are in wide use. Lo ad current is no t a problem and, on transmis sion lines, settings of 0.5–1.0 A with 5 A CTs are com mon.
A brief review of mea suring zero-se quence line impeda nce has been covered in Section 6.6. V0=I 0 does not provi de a suitable indicati on of the fault location, so various means must be taken to provide the measurem ent and opera tion for single-phas e-to-gr ound faults. Altho ugh thes e unit s may be set using positive- seque nce impedance, the ratio betwee n X0 and X1 mus t be progr amed. Unfortunat ely, zero -sequence lin e impeda nce is not as accurate as the positive- seque nce impedance becau se it involves variabl es and u n-knowns in the earth return impeda nce, tower impeda nce, tower footing , and fault (ar c) resist ances. Conseque ntly, ground distanc e relays have the advan-tage over instantane ous overc urrent of a relat ively fixed reach, as their zone 1 is set for 80 % –85 % of the line, com pared wi th 90 % for phase distance rel ays.
This reach is affected by mutual imp edance, but this is rarely a serious problem for zone 1. The effect of mutual impeda nce was disc ussed earli er in the chapter .
Ground reac tance rel ays have long been promot ed for im proved cover age of fault resistanc e, espec ially on short li nes. How ever, fault resistanc e, as seen by distanc e-type relays, is not a pure resistanc e, excep t on a radial line or at no-load on the line. With load flowing, the out-of- phase infeed to line faults from the remot e terminal(s ) can p roduce a very large appar ent out-of- phase impedance. This is further disc ussed in Section 12.18 and illustrate d in Figure 12.15. A large apparent impeda nce can resu lt in failure to operate or mis-operation of relays in adjacent sections.
Fault arcs generally appear to be either a ‘‘mole hill’’ (negligible) or a ‘‘mountain’’ (very difficult to protect). There have been many correct oper-ations of ground distance relays because fault arcs were small on transmission lines (mole hills). However, there have been several HV and EHV lines with midspan tree faults (mountains), for which the ground distance relays did not respond properly. In several instances, these faults were cleared by ground– overcurrent relays in adjacent lines. Thus, ground distance protection should be supplemented with directional overcurrent ground relays.
The advantages for overcurrent relays are (1) relative independence of load, (2) generally of larger margin between the close-in and the far-bus faults because the X0 value of lines is close to three times X1, (3) low system unbalance, (4) fuses not used in the lies, and (5) current level for ground faults tends to be more constant than for phase faults, because ground source transformers are seldom switched.
Perhaps the most important reason for the general use of overcurrent relays for ground protection is the general practice of using pilot protection on lines of 115 kV and higher. As has been indicated, the ideal protection is high-speed simultaneous operation at all terminals for 100% of the line faults.
 2006 by Taylor & Francis Group, LLC.
Pilot relaying provides this possibility. Ground distance relays provide high-speed simultaneous protection for only the middle 60%–70% of the line.
Ground–overcurrent relays are usable and provide quite sensitive protection in the most widely applied pilot systems.
12.18 FAULT RESISTANCE AND RELAYING Ground faults on lines usually result as flashover of the insulators caused by lightning induction or failure of the insulators. The current path for ground faults include the arc, tower impedance, and the impedance between the tower foundation and the earth (tower footing resistance). When used, ground wires provide a parallel path to the earth return. Phase faults on lines are often the result of high wind swinging the conductors close enough to arc over.
The possibility of significant fault resistance thus exists, with the potential of affecting or inhibiting relay performance. Arcs are resistance, tower and ground wires are complex impedances, and tower footing impedance is essentially resistance. The resistance of arc between 70 and 20,000 A has been expressed as Rarc ¼ 440  l I V, (12:6) (a) (b) Fault G H X G R RF App.
RF App.
RF H IG IG RF IH Fault VG VH 1 2 FIGURE 12.15 Typical line and representation of fault impedance: (a) single line diagram; (b) representation on R–X diagram.
 2006 by Taylor & Francis Group, LLC.
where l is the arc leng th in feet and I is the curr ent in the arc. This can be used as RF in Figur e 4.12 throug h Figur e 4 .15. Actual arcs are variable, tending to start at a low valu e, build up expone ntial ly to a high value, and then the arc breaks over, returning to a lower value of resistance. A typical value of 1 or 2 V exists for about 0.5 sec, with peaks of 25–50 V later. Tower footing resistance at various towers can run from less than 1 V to several hundred ohms. With so many variables, it is quite difficult to represent fault resistance with any degree of certainty or realistically.
It has been a common assump tion that the fault impeda nce is all resist ance and so can be repr esented on an R –X diagram as a ho rizontal valu e, such as that show n d otted in Figure 12.15b. With this conce pt, the reacta nce char ac-teristic, as show n in Figur e 6. 13f, has been promoted as excellent coverage for large values of RF and to provide more protection than a circular characteristic such as the mho type. If the arc drop is really a major factor, this document on the R–X diagram is correct only for a radial feeder where distance relays are seldom used, or for an unloaded loop line. However, loop lines generally are carrying load, so that V G and VH are not in phase. Real power across a circuit, such as GH, is transmitted by the angular difference between the source voltages. Thus, when a fault occurs, actual currents supplied from the two ends are out of phase. Thus, for relays at breaker 1, station G, the voltage drop measured includes the IHZF drop, which is not compensated because only IG flows through the relay. Thus, relay 1 sees (1) a higher impedance than the actual impedance of the line and ZF and (2) an apparent reactive component even if ZF is only resistance. As a result, RF will appear as shown, either tilted up when VH leads V G, or tilted down when V G leads VH. Looking from H toward G, relay H will see a higher impedance when V G leads VH, and a lower value when VH leads VG.
Thus, if VG leads VH in Figure 12.15, so that the higher apparent value of RF tilts downward, it is quite possible that an external fault in the system to the right of bus H will have this value of RF fall into the operating area of the zone 1 reactance unit at G. Unless the reach of the G zone 1 reactance unit is reduced, this unit will overtrip incorrectly. Hence, the mho unit will not overreach for all practical operating conditions that have been studied. Although the mho type characteristics may provide less coverage, it is more secure.
The tilt of the apparent RF upward will prevent operation for both types of characteristics for faults near the setpoint. At worst, the underreach by the tilt and larger magnitude could delay operation of zone 1 until after breaker 2 at bus H opens for faults near the setpoint. Then RF becomes almost horizontal and lower in value. Zone 2 and 3 units provide additional backup. With pilot relaying, fault resistance seems to be of less importance, because the over-reaching units can operate on most values of impedance practically encoun-tered. The one exception is tree faults on EHV lines, mentioned earlier.
The modern practice of minimum right-of-way trimming has resulted in arcs of 100 V, or more, on EHV lines as the trees grow into the voltage  2006 by Taylor & Francis Group, LLC.
gradi ent breakdow n zone. This u sually resu lts during heavy- load periods whe n the midspa n line sag is maximum . These are difficul t to detect . The best possibi lity is detect ion by sensitive ground –overcurr ent relays. Dist ance relays are generally inse nsitive to thes e faults. The tree problem is minimized by prope r maint enance of the rights -of-way; howe ver, overc urrent protect ion is still reco mmende d. High-s peed clearing for such highly restrict ed faults is not critical, sinc e the associa ted fault current levels are low and do not pose a sign ificant threat to equi pment or system stability.
12.19 DIRECTIONAL SENSING FOR GROUND– OVERCURRENT RELAYS Fo r multi grounded loop system s, inverse-t ime–ove rcurrent units are direc-tion al. Instant aneous units may or may not need to be direction al, depend ing on the relative magnitude of the maximum near -bus and maximum far -bus faul t currents. The criteria are given in Sect ion 12.4.3. Genera lly, separate dir ectional units are used to torque control the fault-detect ing overcurr ent unit s or their equival ent in ele ctronic relays. A referen ce quantit y is requi red with which the variou s line zero-sequ ence currents can be compare d, to dete rmine if the line current is flowing into the line (tripping dir ection) or out of the line into the bus (nontri pping dir ection). Th is refere nce is k nown as the polari zing quant ity. Zero-sequ ence current or voltage , or negativ e-seque nce voltage and current, is used for polari zing and dir ectional sensing.
The mos t com mon type is current polari zation that uses 3I0 from a CT that is connec ted in the ground ed neutral of a two-w inding wye –delta power tran sformer. The transf ormers are as show n in Figure A4.2 -1a and Figure A4.2 -1b. Vol tage p olarization uses 3V0 across a ground ed wye –delta voltage tran sformer, as show n in Figure 4.4.
None of the other two-w inding tra nsformer bank connec tions in Figure A 4.2 -1 can be used for current pola rization, as zero -sequence current cannot pass from the N0 bus to any system fault through the transf ormers .
With the three- winding transform er banks of Figure A4.2-3, a sing le CT in the ground ed-wye– neutral o f diag rams a and c can provi de polarizin g simi lar to the ground ed wye–d elta two-wi nding banks. For type b banks, CTs with ratios inve rsely propor tional to the voltage ratio and connec ted in para llel can be used. The connec tions are shown in Figur e 12.16. Th is provides polarization for the ground relays on both the high (H) and the low (M) systems. For ground faults in the high-voltage (H) system, zero-sequence current flows up the left-hand neutral and is equal to the sum of the current from the low-voltage (M) system, which flows down the right-hand neutral and circulates in the tertiary (L winding). For ground faults in the low-voltage (M) system, zero-sequence current flows up the right-hand neutral and is the sum of the high-voltage (H) current down the left-hand neutral and the current circulating in the tertiary (L winding). On a per-unit basis, the net current  2006 by Taylor & Francis Group, LLC.
from the paralleled CTs is always in the same direction and equivalent to that circulating in the tertiary. An alternative to the two paralleled CTs is to use a single CT inside the tertiary, as shown. Usually, this tertiary CT is not available unless specified.
It is very important to ensure that the polarizing CTs do not saturate on heavy faults very near the station. In Figure 12.16, the inverse into required can result in a low ratio on one side with low CT capability and potential saturation.
In addition, problems have resulted in paralleling neutrals of different transformer banks for which the grounds are tied to the ground mat at different locations. The voltage difference across the mat can cause CT saturation.
There have been several instances of misoperation, resulting in phase shifts and wave distortion, by the saturation of one or more of the neutral CTs. Even with the low burdens of solid-state relays, long lead lengths can cause CT saturation problems. Good quality neutral CTs are most important so that when it is necessary to use a low ratio, the CT still has a close rating capability.
12.20 POLARIZING PROBLEMS WITH AUTOTRANSFORMERS The neutral of the autotransformer is seldom usable for polarizing. For a grounded neutral autotransformer without tertiary, zero-sequence current passes through the autotransformer, and the current in the neutral reverses for faults on the two sides. Thus, the neutral is not suitable for polarizing.
H Alternate M L a b Polarizing I c RCL RCH RCH RCM VM VH RCM a b c FIGURE 12.16 Ground relaying, directional polarizing from a three-winding trans-former bank.
 2006 by Taylor & Francis Group, LLC.
For unground ed autotr ansformer s wi th a tertiar y, zero-seq uence passes thr ough the b ank, and the current flowing in the tertiar y reverses for faults on the two side s. Thu s, the tertiar y is not suitable for pola rizing.
For the more common ground ed autotransf ormers with tertiary, an ex-amp le was g iven in Chapter 4 (see Sect ion 4.12). Expandi ng this in gener al terms will provide the crite rion for use of these auto transform ers for ground relay polarizin g. The transformer and zero-sequ encing networ ks are shown in Figur e 12 .17. Fo r a phase-to-gr ound fault on the high (H) side (see Figure 12. 17b), the curr ents show n are the per-unit zero -sequence valu es. With I0H in amp eres in kVH , the curr ents through the autotr ansformer s are H windi ng : kI0H A at kVH , M windi ng : pI0H kVH kVM A at kVM , L windi ng : (1 p) I0H kVH ﬃﬃﬃ 3 p kVL A at kVL : Th is is the current inside the delta terti ary wind ing. Th e ampere s follow Kirch hoff ’s laws, so the current u p the neut ral is IN ¼ 3 kI0H  pI0H kVH kVM   ¼ 3I0H k  p kVH kVM   A : (12 :7) Whi le examin ing Equation 12.7, we see that the distribut ion factor s k and p are less than 1, normal ly k is greater than p, and the vo ltage ratio kVH =kVM is grea ter than 1. Thus, p kVH =kVM can be greater than k , equal to k , or less than k for a specific autotransf ormer and connec ted system . Usually, the produc t is larger than k, so that IN is negative and the current flows down the neutral.
Consider now a phase-to-ground fault on the low-voltage (M) winding.
This is shown in Figure 12.17c. With I0L in amperes at kVM, the currents through the autotransformers are H winding: tI0L kVM kVH A at kVH, M winding: sI0L A at kVM, L winding: (1 t )I0L kVM ﬃﬃﬃ 3 p kVL A at kVL.
This is the current inside the delta tertiary winding. However, by Kirchhoff’s laws, the current up the neutral is I0 N ¼ 3 sI0L tI0L kVM kVH   ¼ 3I0L s t kVM kVH   A: (12:8)  2006 by Taylor & Francis Group, LLC.
or (1−t) I0L (a) a b c (b) (c) M H sI 0L I0L L F (1−s) I0L (1 −t) I0L N0 I0L (1 − t) I0L Z0M ZL sI0L ZH Z0H tI0L ZM I 0N I N tI0L M H F pI0H I0N I0H IN L (1−p) I0H (1−p)I0H ZL Z0H (1 −k)I0H ZM ZH kI0H pI0H I0H F Z0M kI0H H M b c L IT = either (1 −p)I0H RCL RCN IN N0 a FIGURE 12.17 Ground relaying directional polarizing from an autotransformer bank with tertiary (grounded neutral CT seldom usable for polarizing): (a) three-phase diagram showing possible polarizing CTs; (b) zero-sequence network and current distribution for high-side (H) fault; (c) zero-sequence network and current distribution for medium (low) fault.
 2006 by Taylor & Francis Group, LLC.
In this equation, the distri bution factor s s and t are les s than 1; normal ly s is grea ter than t, and kVM =kVH is les s than 1. As a result, the ratio t (kV M =kV H ) will always be less than s , so that I 0 N is always p ositive and the current is up the neutral.
With the high proba bility of neut ral current flowin g down for high- side faults and up for low-side (M) faults, the neutral is not a relia ble polarizin g ref erence. In a given situation for which current does flo w up the neutral for the high- side fault, care should be taken that this is correct for all possibl e variation s of the low -voltage system impedance, Z0M. Switc hing or changes during operatio n coul d result in a neutral curr ent reversa l.
Usually, the auto tertiar y current is in the same dir ection for h igh- or low -voltage system faults; therefore, it can be used as a pola rizing curr ent.
As show n in Figur e 12.17, one CT mea sures the I0 current circulat ing. If load is connecte d or a gener ator tied into this tertiary, a CT in each of the three wind ings is require d, wi th the secon daries in parallel , to cancel out posi tive and negativ e sequence and suppl y only 3I0 for relaying.
Howeve r, as document ed in Chapte r 4, the tertiar y I0 current can reve rse for faults on one side of the bank, thereby mak ing the tertiar y unsuita ble for pola rizing . Th e reve rsal results when a relat ively small MVA autotransf or-mer , with a negat ive branch in the equival ent circuit, is connecte d to a very solidl y ground ed system. In othe r words, in Figure 12.17b, if ZM is negat ive and larger than Z0M , the curr ent (l  p) I 0H will be negativ e—a tertiar y current reve rsal. Similar ly, in Figure 12.17c, if ZH is negativ e and larger than Z0H , curr ent in the tertiar y (l  t) I0L is negat ive, to reve rse the tertiar y curr ent.
Th e equival ent-circu it negativ e for either ZM or ZH is small on the tra ns-former base, but can become large when transf erred to the larger-sys tem base, whe re either Z0M or Z 0H of the int erconnected system is sma ll becau se of the mul tigrounds.
Zero-sequ ence voltage can b e used for polarizin g, but it can be quite sma ll. At least it does not reve rse. The syst em equi valents Z0M and Z0H are always posi tive, and the zero -sequence voltage at the bank terminals consists of the drops across these impeda nces. Perhaps, a large series capac itor might cause a probl em in this area, but this has not been experie nced.
12.21 VOLTAGE POLARIZATION LIMITATIONS Cur rent pola rization is preferred whe n it is avai lable and can be used. Voltage pola rization with 3V0 can be used at terminal s with or witho ut a ground ing bank. At stations with large, solidl y ground ed transformer banks, the 3V0 leve ls shoul d be check ed for the rem ote faults to ensure adequa te magnitude.
Th is conce rn with zero -sequence voltage is illustrated in Figur e 12.18.
 2006 by Taylor & Francis Group, LLC.
With 3V0 maximum at the fault, the value at a ground ing bank may be quite small. ZT o f the transf ormer is small becau se of the large bank, and Z0 of the lines is large because of distanc e and the + 3Z1 factor . Modern ground relay direction al units are quite sensit ive, so this may not pose a problem , unle ss long lines or settings are made well into the remot e adja cent lines.
12.22 DUAL POLARIZATION FOR GROUND RELAYING A common practice is to use current and voltage polari zation jointly . Many ground relays are ‘‘dual polarized.’’ So me use two separ ate dir ectional units, one voltage p olarized and the other current polari zed. They operate in para llel, so that either one can release the overc urrent units. Other designs use a hybrid circuit, with o ne direction al unit that can be energized by current or voltage, or both. Th ese types offer flexib ility of appl ication to variou s parts of the system.
12.23 GROUND DIRECTIONAL SENSING WITH NEGATIVE SEQUENCE An excell ent alternat ive is the use of negativ e sequence to opera te the direction al unit. Zero- sequence 3I0 is still used for the fault- detecting over-current elements , with V2 and I2 for the directional unit. It is applicable generally, but is particularly useful at autotransformer stations, with prob-lems, as discussed earlier, and where mutual induction is involved, as discussed in Sect ion 12.24.
Source Voltages at relay G G 3V0 3V0 V2 V2 H H F F ZT ZT Z0GH Z0GH Z0HF Z0HF FIGURE 12.18 Typical voltage profiles of V2 and 3V0 for ground faults.
 2006 by Taylor & Francis Group, LLC.
It is als o applica ble at stations where only open- delta VTs exit or whe re VTs are availa ble only on the opposi te side of wye–del ta powe r transfo rmers.
In these circumst ances, neither current nor voltage polarization is availa ble.
Negative- seque nce units are easy to field check for correct connec tions and opera tion—a problem with the relays connec ted in neutral circui ts.
Int erchangi ng two phase s to the negativ e-sequenc e current , or voltage filt er, or inputs produces positive operation on balanced voltage s or load currents.
The V2, I 2 quant ities for ground faults are gener ally lower than the 3V0, 3I0 values and should be checked, and V2 can be smaller or larger than 3V0, as indi cated in Figure 12.18. Gen eral experie nce indicates that, in mos t in-stances, the V2 and I2 values are sufficient to operate available sensitive relays. Computer fault studies should be programed to include these nega-tive-sequence values, and this method of polarizing has considerable merit in present-day power systems.
12.24 MUTUAL COUPLING AND GROUND RELAYING Zero-sequence coupling between lines that are parallel for part or all of their length can induce false information in the unfaulted circuit and cause protec-tion problems in both. The mutual impedance Z0M can be as high as 50%– 70% of the self-impedance Z0. To review this effect, Figure 12.19 shows the general case of parallel circuits. The voltage drops are (a) (b) G G R R I0RS Z0RS Z0GH Z0GH − Z0M I0GH I0RS Z0M 1:1 I0GH + I0RS Z0RS − Z0M I0RS H S Z0M S H I0GH FIGURE 12.19 General example of paralleled lines with mutual coupling: (a) mutual-coupled lines; (b) equivalent network for (a).
 2006 by Taylor & Francis Group, LLC.
VGH ¼ Z0G H I 0GH þ Z0 M I0RS , (12 : 9) VRS ¼ Z 0RS I 0RS þ Z0M I 0GH : (12 : 10) For networ k anal ysis, thes e equatio ns for the equi valent networ k shown in Figure 12.19b can be used. The ideal or perfect transf ormer with a 1:1 ratio is used, so that the mutual Z0M is in both circuits , but isolated from d irect electrical connec tion. Th e drops across thi s equival ent are the sam e as those of Equat ion 12.9 and Eq uation 12.1 0.
If thr ee or more lines are para lleled, there will be a Z0M valu e between each pair. That valu e time s the respective curr ent in the coupl ed line is added to Eq uation 12.9 and Equation 12 .10. Addit ional ideal transf ormers with the respective Z0M valu es would be added to the equi valent networ k shown in Figure 12.19.
Lines GH and RS can be at the same or different voltage s. With Z0M determin ed in ohms from Ca rson’s formula, as modified for zero sequen ce, the per-uni t value from Eq uation 2.1 5 is Z0M ¼ MVAbase  Z0M (ohms) kVG kV R pu, (12 : 11) when line GH opera tes at kVG and lin e RS at kV R . If both lines are at the same voltage , the bottom term is kV 2, as in Equat ion 2.15.
Quite often, the paralleled lines are bused at either one or both terminals.
These circuits and their equi valent networ ks are show n in Figure 12.20 and Figure 12.21.
Wher e the two bused and coupl ed li nes (see Figure 12.21a) have the same impedance Z0GH, the equi valent impeda nce betwee n bus G and H from Figure 12.21b will be ZeqGH ¼ Z0M þ 1 2 (Z0GH  Z0M) ¼ 1 2 (Z0GH þ Z0M): (12:12) If Z0M ¼ 0.7Z0GH, then, ZeqGH ¼ 0.85Z0GH.
Thus, with currents flowing in the same direction, the mutual increases the impedance between the two buses, which would be 0.50Z0GH, without the mutual.
The foregoing discussion has emphasized mutual coupling by zero-sequence only. There is a coupling by the positive- and negative-sequence currents, but this induction effect is usually less than 5%–7% and, hence, has negligible effect on protection. As a result, negative-sequence directional units can usually be applied for correct directional sensing.
 2006 by Taylor & Francis Group, LLC.
In the syst ems show n in Figure 12.22, the zero-se quence network for the line GH syst em is isolated elect rically from that for the line RS syst em.
Th e elect romagne tic coupl ing acts as a transf ormer, such that current in one line tend s to circul ate current in the coupl ed li ne. A ground fault at or near o ne end will cause current s to flow as show n. In the faulted line GH, curr ent up the two neut rals and out into the line is in the opera ting dir ection for the direction al ground relays at both G and H. They should operate to open up the brea kers at G and H. Before that happen s, current I0RS is induced in lin e RS. The direction al unit at S will operate as the current is up the neutral and out into the line. The dir ectional unit at R also operate s, as current in and down the neutral is equi valent to up and o ut the line. The magnitude can be large enough to opera te the overcurr ent units, with the resu lt that either brea ker at R or S, or both, may be trippe d inco rrectly. The mag nitude of the current in line RS is I0RS ¼ Z0M I 0GH ZTR þ Z0RS þ ZTS : (12:13) If G and R buses or H and S buses are in close proximity, so that the grounded-neutral CT in the two banks can be paralleled, correct polarizing (a) G H H S S I0GS Z0M Z0M Z0GH Z0GS I0GH (b) G Z0GH – Z0M Z0GS – Z0M I0GH + I0GS I0GH I0GS FIGURE 12.20 Parallel lines bused at one terminal: (a) mutual-coupled lines; (b) equivalent network for (a).
 2006 by Taylor & Francis Group, LLC.
can be obta ined. The faulte d line curr ent up the neutral will be greater than the induced current down the neutral.
The 3V0 voltage for Figure 12 .22 also will not p rovide correct pola rizing.
Correct dir ectional sensing can be obtaine d by the use of negat ive sequen ce, but the induc ed 3I0 may be sufficien t to operate the overc urrent units. Fo r Figure 12.22, this would possibl y cause the S ter minal ground relays to misoperate.
Circ uit swit ching in a zero-se quence electri cally interc onnected system can result in zero-se quence isolatio n and induced circulat ing currents. An example is shown in Figure 12.23. Lines GH and RH are mutually coupled and are connec ted toge ther at bus H. For the ground fault close to brea ker 2, 2 (a) (b) (c) G n(Z0GH − Z0M) (1 −n) (Z0GH − Z0M) (1 −n) Z0M F H n H H G Z I I0GH I 0GH I0GH + I Z0GH − Z0M Z 0GH − Z0M Z0M Z9 0GH − Z0M Z0M Z0GH Z0M I0GH 1 2 3 4 0GH 0GH 0GH FIGURE 12.21 Paralleled lines bused at both terminals: (a) the mutual-coupled lines; (b) the equivalent network for faults at the terminals; (c) the equivalent network for faults or taps in one-line sections.
 2006 by Taylor & Francis Group, LLC.
G R F H S Z0GH Z0M ZTS Z0RS ZTR I0GH I0RS FIGURE 12.22 Fault current flow in lines with mutual coupling.
(a) (b) G 4 3 R G R H Open H Z0M Z0M 1 2 1 2 4 3 FIGURE 12.23 Zero-sequence electrical circuit isolation by switching, causing mutual to reverse current: (a) initial fault near breaker 2; (b) breaker 2 trips by instantaneous relays.
 2006 by Taylor & Francis Group, LLC.
the zero-sequenc e current flows are show n in Figur e 12. 23a. This is defined by the equival ent cir cuit of Figure 12.20. If the fault is in the zone of the instantaneous units at 2, they will operate fast to open breaker 2. This now isolates the two circuits electrically, as shown in Figure 12.23b, and, until breaker 1 opens, an induced current circulating in the line RH system reverses the line current and causes current to flow down instead of up in the trans-former-neutral at station R. Zero-sequence directional units, either current polarized or voltage polarized, would operate at both ends to indicate an internal fault on line RH. Thus, incorrect tripping of either breaker 3 or 4, or both, can occur. This is a ‘‘race’’ with a possibility that breaker 1 will open to clear the fault before relay 3 or 4 can operate. This situation has explained intermittent incorrect tripping in several systems, which was solved by ap-plying negative-sequence directional sensing.
Multiple mutual coupling can cause current reversals in systems that are not zero-sequence electrically isolated. An example is shown in Figure 12.24.
The two lines G to H are both coupled with the line R to S. Station H is a very large and solidly grounded station. Therefore, very high ground-fault currents flow from H to the fault near station G. With the system interconnected, as shown, the normal zero-sequence current flow to the fault should be up the neutral at station S, and over the line from S to R to join the current at R and continue through line RG to the fault. However, the very large currents coupled to line RS can result in the reversal of line RS current from its normal anticipated direction. This reversal is shown in the figure. Again, zero-sequence current or voltage directional units would operate at both R and R G H S F Z0M2 Z0M1 Z0M3 FIGURE 12.24 Current reversal by mutual without zero-sequence electrical circuit isolation.
 2006 by Taylor & Francis Group, LLC.
S, to suggest a faul t on line RS with possib le incorrect tripping before the faul ted line relays can opera te and the breakers cle ar the fault.
There is a very high proba bility of this condition occur ring mor e fre-quent ly, as envi ronmental and economi c conce rns force the use of existing rig hts-of-w ay for more lines. As a result, mutual coupling is an increas ing probl em. Hen ce, it is very important that all mutual s be include d in the fault progr am and carefully consi dered in prot ection.
As has been suggeste d, negat ive-seq uence direction al sensing can often provi de correct indicati ons, but it does not solv e all problems. In Figure 12. 24, negative-s equenc e curr ent would flow from S to R, so negativ e-sequence directional unit at S senses a fault in line RS, and with overcurrent sufficient to operate the zero-sequence fault detectors, relay S tends to operate. At R, the negative-sequence directional unit blocks this relay operation.
An incorrect operation with negative-sequence ground directional relays occurred to open breakers 3 and 5 for a ground fault out on line from breaker 1 (Figure 12.25). These several lines were coupled as shown. The ground fault induced sufficient current to circulate in the secondary loop to operate the overcurrent zero-sequence units. Negative sequence from the industrial plant flows through both paralleled lines, so both directional units at the industrial plant substation closed. The result was incorrect tripping of both breakers 3 and 5 and, unfortunately, dumping of an important load. This particular problem was corrected by raising the overcurrent settings at breakers 2, 3, 4, and 5 above the induced current. As the exposure to line 1 was short, the higher setting still provided good protection for faults on lines 2–3 and 4–5.
System 3I0 1 2 3 5 4 3I0 3I0 3I0 Z0M1 Z0M2 Z I2 I2 V2 0M3 Industrial plant load FIGURE 12.25 Example of misoperation with mutual coupling and negative-sequence directional sensing.
 2006 by Taylor & Francis Group, LLC.
12.25 GROUND DISTANCE RELAYING WITH MUTUAL INDUCTION The mutual coupl ing will p roduce either a higher apparent impeda nce and relay underrea ch or a lower apparent impeda nce and relay overreac h. Curre nt flowing in the parallel ed line in the same direct ion as the fault current in the protected line will cause a higher appar ent impeda nce (see Equat ion 12 .9) and underrea ch. Curre nt flowing in the op posite direction produc es a lower apparent impeda nce and overreac h.
Con sider ground distanc e relays at brea ker 3 (see Figure 12.21a) with zone 1 set for 85 % of the line 3–4 im pedance, witho ut any mutual com -pensation. Zone 1 will reach approxim ately 70 % , with curr ent in line 1–2 flowing from 1 to 2 as show n. If brea ker 4 opens first , the current in line 1–2 reverses to cause zone 1 at 3 to reac h out and cover approximat ely 100 % of the opened line.
Zone 2 shoul d be set for appro ximately 150 % of the line section, to ensure that it will cover all of the line for primary protectio n, with current in the parallel line flowing in the same dir ection. With this set ting, zone 2 of brea ker 3 shoul d coord inate correctly wi th breaker 2, zone 2.
As a gener al rule, mutual com pensation is not recommend ed for ground distance relays. If it is used, care must be taken to ensur e prope r operation when the paralleled li ne current change s direction from that for which the compensa tion was set .
12.26 LONG EHV SERIES-COMPENSATED LINE PROTECTION Series capac itor banks are fre quently inse rted in long power lines to reduce their tot al impeda nce, thereby permitting the transmis sion of more powe r with less loss and for higher system stability limit s. Protection for the capac itors themselve s are discusse d in Chapter 9. The capac itors may be inserted in the line at any point, but for economi c reasons, they are often instal led in the line at the terminal stations, as illustr ated in Figure 12.26. In this exampl e, direction al mho distanc e relays can opera te und esirably, as show n in Figure 12.26b. The distance relays at 1 set to protect line GH cannot see faults in capacitor XCG and part of the line, as this impedance area falls outside the circular operating characteristics. However, the distance relays at 3 for the protection of the line-to-line GH. As a result, distance relays are not recom-mended for these lines, unless one is willing to assume that the capacitor protective gaps will always short out the capacitor for faults in this problem area. This is a reasonable gamble, for the gaps are fast and reasonably  2006 by Taylor & Francis Group, LLC.
relia ble. Zone 1 solid- state relays may require a short-t ime delay; elect ro-mec hanical relays probably will no t.
When the gaps flash, the line becomes as show n in Figur e 12.26c. To cover the long line witho ut the capac itors, a long reach or large ohm setting is requi red for zone 2 (and zone 3 if u sed). This setting may be a probl em with load or reco very stability limit s, so that one of the restricted distanc e char ac-teris tics of Figure 6.12 will be required. In addi tion, with the capacitors in serv ice, zone 2 or zone 3 reach may cause coord inati on problem s with relays at breaker 4 at station H.
Phase com parison pilot system s are p referred for these syst ems. Curre nt-only system s will not have the problem s of correctly sensing intern al and exte rnal faults . Distance fault dete ctors do not have to be dir ectional, so can be applied and set to operate for all faults in the line with or witho ut the capac itor banks in serv ice.
The segregated phase com parison syst em is especiall y appl icable to these type s of lines. Th is is outlin ed in Cha pter 13.
(a) (b) Zone BKR1 Zone BKR1 Zone BKR1 Zone BKR3 Zone BKR1 XCH ZL H XCG ZL 1 1 1 G G R R Zone 1 BKR3 2 2 G 1 3 2 4 H X H (c) XCG ZL XCH FIGURE 12.26 Protection problems encountered with series-compensated transmis-sion lines: (a) a typical series-compensated line with series capacitor banks at the station terminals; (b) R–X and distance relay diagrams with capacitor banks in service; (c) R–X and distance relay diagrams with capacitor banks out of service.
 2006 by Taylor & Francis Group, LLC.
12.27 BACKUP: REMOTE, LOCAL, AND BREAKER FAILURE Remote vers us loca l backup was introdu ced in Sect ion 6.4. In this section, backup is discussed in more detail. Backup protection has been included throughout the protection chapters in two basic forms: redundancy and re-mote. Redundancy is the additional protection provided in the primary pro-tection zone, and sometimes extending into the adjacent system. Example are three separate phase relays, instead of two or a single unit, to serve all three phases: phase relays backing up ground relays, timed–overcurrent and dis-tance-timed zones backing up the instantaneous or pilot relays, and in EHV and UHV, two separate pilot systems. The degree of independence of the various protection schemes is a measure of the redundancy available. A very high redundancy is obtained for the EHV and UHV systems by operating the two pilot systems from separate CTs and VTs or CCVTs, separate trip coils in the circuit breaker, and separate station batteries. If separate batteries are not available, separate fused supplies from the single battery are used. A similar arrangement is sometimes used for the voltage supply. This provides the maximum redundancy that is economically practical.
Remote backup is the overlapping of the primary relays in one protection area into the adjacent areas. Thus, in Figure 12.27a, relays 1 at station S, relays 5 at station T, and relays 8 at station R should provide backup to the relays and breaker 3 at station G for faults on line GH. That is, if breaker 3 (a) (b) S G H H R R Fault Fault Bus G T 1 5 8 1 2 3 4 5 2 3 4 6 7 FIGURE 12.27 Power system configurations to illustrate backup protection: (a) backup on a single bus system; (b) backup on a ring or breaker-and-half bus system.
 2006 by Taylor & Francis Group, LLC.
does not open for these faults, the remot e brea kers 1, 5, and 8 mus t open to cle ar line GH faul ts.
As has been indicat ed, this becomes quite difficult or imposs ible, espe-cia lly for faults near station H, becau se of the inf eed effect from the currents or the other lines. This tends to reduce the current or incr ease the impedance seen by the remote relays. If the remot e relays can see line GH faults, the opera ting time may be relat ively slow becau se of coord ination requireme nts neces sitated by the othe r lines out of service. Sometime s, these difficulties can be solved by seque ntial remot e tripping. If one remote terminal can opera te on backup , its removal may resu lt in a redist ribution of fault curr ent suff icient to operate the other remote backup relays.
With the advent of EHV and UHV system s in the recent past, two probl ems have developed . One was that, initially , the highe r-voltage circui t brea kers were subj ect to a higher failure inciden ce than p reviously encoun-tered. The other was that system stability require d muc h faster backup. Thus, brea ker failure–l ocal backup syst ems were appl ied.
Instead of openi ng breakers 1, 5, and 8 in Figure 12.27a for a fai lure of either relays or brea ker 3 to open on line GH faults , local backup would open the local brea kers 2, 6, and 7. This can be done wi th minimum delay; idea l time s as low as 150–250 msec are in use.
Breake r failur e is initiated whe n the prima ry prot ection opera ted, but the brea ker d oes not open. Local backup is identical, excep t that a secon d and inde penden t primary relay syst em shoul d be provi ded to cover the failure of the relays to operate. As indicated, very high redund ancy in relay system s is used for highe r-voltage systems.
When loca l backup is applied to low er-voltage system s, care ful attent ion shoul d be given to adequa te relay redun dancy to cover all possibl e relay failur es. Remote backup by its separ ate locatio n provides 100 % redundancy for the faults within their opera ting range .
Remote backup is still import ant as an additional and ‘‘last resort’’ prot ection, and is neces sary with rin g or break er-and-a-ha lf buses . Th is is illus trated in Figur e 12.27 b. Fo r faults on line GH , brea kers 1 and 2 at bus G are tripped. If breaker 1 fails to open, loca l backup would trip the neces sary brea kers o ff bus G (not show n). If brea ker 2 fails to open, local backup would trip brea ker 3, but the fault is still suppl ied thr ough breaker 4 at station R.
Th us, breaker 4 must be opened . This can be accom plished by remote backup opera tion of the rel ays at 4. With the infeed through breakers 1 and 3 removed, the possibility of relays 4 seeing faults on line GH is increased.
Transfer trip of breaker 4 by the local backup at G is another possibility. This requires information that breaker 2 is in trouble and not breaker 1 or 3.
Typic al loca l backup -bre aker failur e schemes are shown in Figur e 12.28.
The trip circuits of the two redundant (independent) relay systems are of pilot type, and its operating times can be equal to or faster than the primary system.
With a single trip coil on the breaker, the primary directly trips the breaker by  2006 by Taylor & Francis Group, LLC.
(a) DC positive DC positive #1 System relay trips (Primary) #2 System relay trips (Primary) 94 52a 52 TC1 62X 62X 62Y Timer DC negative (c) 62X 62Y 50 OR AND TIMER 86 86* *86 Multi-contact relay trips all local breakers necessary to clear fault and optionally to transfer trip the remote end terminal Multiple 86 contacts Timer 86 86 50 (b) 52a 94 62Y DC negative DC negative FIGURE 12.28 Typical breaker failure–local backup DC (schematic): (a) typical circuit breaker trip systems and auxiliaries for breaker failure–local backup (where breakers have double trip coils, 94 relay coil, and contact is omitted and the second trip coil 52 TC2 connected in place of the 94 relay coil); (b) typical contact logic for breaker failure–local backup; (c) typical solid-state logic for breaker failure–local backup.
 2006 by Taylor & Francis Group, LLC.
ener gizing the trip coil 52TC1, and the secondary energiz ed relay 94 which, in tur n, operate s 52TC1. With doubl e trip coils, 94 is omitted, and the secon dary syst em directly energizes the secon d trip coil 52TC2.
At the same time , auxi liary relays 62X and 62Y are energiz ed. Eit her relay opera tes a time r super vised by a 50 relay. This is a low-pi ckup non-dir ectional instantane ous overc urrent relay with a high dropou t rat io. It is gener ally connec ted in two phase s and g round. The phase units shoul d be able to carry the max imum load at their low settings. This 50 relay monit ors the curr ent through the breaker and provides a fin al check on breaker curr ent flo w, with fast openi ng to stop the timer, should the breaker open late. The opera tion of the time r energiz es a multicon tac t auxiliary (86) relay, whi ch is the only one that is man ually resettabl e. The 86 relay cont acts initiat e tripping of all the breakers locally required to clear the fault, and may also initiate a tran sfer trip signal to the remot e terminal (s) to ensure that the relays have opera ted corr ectly for the intern al fault. There are several variat ions of the schemes and connections for the various bus configur ations. Micropro-cess or-based breaker failure relays are availa ble that include program able logi c that allow s the user to select that which best suits user needs and phil osophy.
1. Up to 34.5–69 kV: direction al time–over current for ph ase or ground with nondirec tional or direction al instantane ous overc urrent where applicable .
2. 34.5–115 kV: direction al distanc e (two or thr ee zones) for phase , same as item 1 for ground , alternate-gr ound distance.
3. 69–230 kV: pilot relaying (see Chapte r 13) for phase and ground as primary protectio n, backup as it em 2.
4. 230 kV and above: two pilot syst ems (primary and secon dary) (see Chapter 13) for phase and ground , additional backup as item 2.
5. For very short lines at any voltage level: pilot wire or pilot type (see Chap ter 13) for phase and ground , backup as per 1 or 2, but coord in-ation with other prot ection may not be com pletely possibl e.
6. Multiterm inal and tapped lines: pilot-ty pe relays general ly requi red, unless load -type impeda nce or transf ormer connec tions will permit proper discriminat ion for externa l faults .
12.28 SUMMARY: TYPICAL PROTECTION FOR LINES Th e typical prot ection recommend ed and gener ally applied for the protect ion of lines is outlined in Figure 12.29 for radial lines and feeders , and in Figure 12. 30 for loop li nes. Onc e agai n, there are man y variables, circumst ances, operating conditions, and local practices that can modify these general suggestions and practices. The pilot systems indicated are discussed in Chapter 13.
 2006 by Taylor & Francis Group, LLC.
12.29 PRACTICAL CONSIDERATIONS OF LINE PROTECTION Over the years, performance of line protection has received the highest degree of attention and scrutiny. This is because most power system faults occur on lines, and, as such, the associated protection is frequently challenged. The considerable distance that typically exists between line terminals and the need for communication channels also cause challenges for protection perform-ance. In addition, considering the high cost and difficulties encountered in building new lines, power systems are operated with line loadings approach-ing very close to their design limits. Incorrect operation of line relays during faults or undesired operating on load or recoverable transients has initiated or contributed to the scope of many major electrical disturbances that have occurred in the country. One needs only to scan through the NERC reports Source G H Line section Load minimum contribution to line faults Time overcurrent for phase and ground faults with instantaneous overcurrent units where applicable Time overcurrent for phase and ground faults with instantaneous overcurrent units where applicable (with no other downstream disconnect device, instantaneous phase and ground– overcurrent units can be used, but time–overcurrent recommended as backup) FIGURE 12.29 General summary and suggested protection for radial lines and feeder circuits. Fuses or reclosers may be used either downstream or upstream, in which case the time and instantaneous overcurrent relays must be selected and set to coordinate with these other devices. Complete coordination may not always be possible under all possible operating conditions. When minimum fault current is less than the maximum possible load current, apply a distance-controlled overcurrent relay.
Source Source Line section H G FIGURE 12.30 General summary and suggested protection for loop lines and circuits.
Protection at both terminals.
 2006 by Taylor & Francis Group, LLC.
that summarize major electrical disturbances to understand the significant role that the performance of line relaying has played during the sequence of events of many of these incidents. The protection engineer is constantly challenged to seek strategies to improve performance of line protection. New technologies, such as the use of fiber optics for communication channels along with advances in digital systems, have gone a long way in providing the protection engineer better tools for meeting this challenge. It is highly important that the use of new technologies and techniques be considered and analyzed in designs for line protection schemes on a continual basis, so that performance remains on an upward trend. Innovative thinking is also required on the part of the protection engineer responsible for the application of protection on power systems, to look beyond the obvious and expected operating states of the power system, and to consider the impact of less probable and more severe conditions when speci-fying and anticipating performance of protection.
BIBLIOGRAPHY ANSI=IEEE Standard C37.95, Guide for Protective Relaying of Consumer– Utility Interconnections, IEEE Service Center.
ANSI=IEEE Standard C37.103, Guide for Differential and Polarizing Relay Circuit Testing, IEEE Service Center.
ANSI=IEEE Standard C37.108, Guide for the Protection of Network Transformers, IEEE Service Center.
Blackburn, J.L., Voltage induction in paralleled transmission circuits, AIEE Trans., 81, 1962, pp. 921–929.
Bozoki, B., J.C. Benney, and W.V. Usas, Protective relaying for tapped high voltage transmission lines IEEE Trans. Power Appar. Syst., PAS 104, 1985, pp. 865– 872.
Burke, J.J. and D.J. Lawrence, Characteristics of fault currents on distribution systems, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 1–6.
Curd, E. and L.E. Curtis, Procedure for an Overcurrent Protective Device Time– Current Coordination Study, Vol. 1, No. 1 Section 110, Square D Power Systems Engineering Data, Square D. Co., Middletown, OH, 1979.
Distribution System Protection Manual, Bulletin No. 71022, McGraw-Edison Co., Canonsburg, PA.
Dugan, R.C. and D.T. Rizy, Electric distribution protection problems associated the interconnection of mall dispersed generation systems, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 1121–1127.
de Mello, F.P., J.W. Feltes, L.N. Hannett, and J.C. White, Application of induction generators in power systems, IEEE Trans. Power Appar. Syst., PAS 101, 1982, pp. 3385–3393.
Elmore, W.A. and J.L. Blackburn, Negative sequence directional ground relaying, AIEE Trans., 81, 1962, pp. 913–921.
Griffin, C.H., Principles of ground relaying for high voltage and extra high voltage transmission lines, IEEE Trans. Power Appar. Syst., PAS 102, 1983, pp. 420–432.
 2006 by Taylor & Francis Group, LLC.
IEEE-PES, Protection Aspects of Multi-terminal Lines, IEEE-PES Special Publication 79TH0056-2-PWR, IEEE Service Center.
IEEE Tutorial Course, Application and Coordination of Reclosers, Sectionalizers and Fuses, 80EHO157-8-PWR, IEEE Service Center.
Lewis, W.A. and L.S. Tippett, Fundamental basis for distance relaying on a three-phase system, AIEE Trans., 66, 1947, pp. 694–708.
Power System Relaying Committee, Local backup relaying protection, IEEE Trans.
Power Appar. Syst., PAS 89, 1970, pp. 1061–1068.
Power System Relaying Committee, EHV protection problems, IEEE Trans. Power Appar. Syst., PAS 100, 1981, pp. 2399–2406.
Power System Relaying Committee, Distribution line protection practices, industry survey analysis, IEEE Trans. Power Appar. Syst., PAS 102, 1983, pp. 3279–287.
Rook, M.J., L.E. Goff, G.J. Potochnry, and L.J. Powell, Application of protective relays on a large industrial–utility tie with industrial co-generation, IEEE Trans. Power Appar. Syst., PAS 100, 1981, pp. 2804–2812.
Wang, G.N., W.M. Moffatt, L.J. Vegh, and F.J. Veicht, High-resistance grounding and selective ground fault protection for a major industrial facility, IEEE Trans.
Ind. Appl., IA20, July–Aug. 1984, pp. 978–985.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
13 Pilot Protection 13.1 INTRODUCTION Pilot protection used for lines provides the possibilities of high-speed simul-taneous detection of phase- and ground-fault protection for 100% of the protected section from all terminals: the ideal primary protection goal. It is a type of differential protection for which the quantities at the terminals are compared by a communication channel, rather than by a direct-wire intercon-nection of the relay input devices. The latter is impractical because of the distances between the several terminals. Similar to differential schemes, pilot schemes provide primary zone protection and no backup. Thus, they do not require coordination with the protection in the adjacent system unless add-itional backup is included as a part of the pilot scheme.
This protection is applicable at all voltages. In actual practice, it is usually applied to short lines at all voltages and to most lines at about 69–115 kV and higher. The application key is the importance of the circuit in the power system and the necessity for rapid clearing of faults for stability and service continuity.
This chapter outlines the fundamentals and basic operation of the several systems in common use in the United States. Currently, many of the pilot systems that are installed are digital in nature. Most modern digital based pilot relays incorporate much of the pilot scheme logic that previously required the use of slower and more cumbersome auxiliary relays with electromechanical contacts. In addition, the use of digital communication systems has improved the overall performance of pilot relay schemes.
13.2 PILOT SYSTEM CLASSIFICATIONS The pilot protection systems can be classified into two categories: 1. By channel use: a. Channel not required for trip operations; known as blocking systems b. Channel required for trip operations; known as transfer trip systems 2. By fault detector (FD) principle: the comparison at the several ter-minals of: a. Power flow, known as directional comparison b. The relative phase position of the currents, known as phase com-parison  2006 by Taylor & Francis Group, LLC.
c. Wave deflection from a fault: a relative new ultrahigh-speed system with application primarily to EHV transmission lines.
A particular scheme is usually described or identified by a combination of these two categories. The major schemes in use can be identified more specifically: A. Directional comparison systems 1. Directional comparison blocking 2. Directional comparison unblocking 3. Overreaching transfer trip 4. Underreaching transfer trip a. Nonpermissive b. Permissive B. Current-based systems 1. Current differential a. AC pilot wire b. Digital current differential 2. Charge comparison 3. Phase comparison a. Single-phase comparison: blocking b. Dual-phase comparison: unblocking c. Dual-phase comparison: transfer trip d. Segregated phase comparison C. Directional wave comparison 13.3 PROTECTION CHANNEL CLASSIFICATIONS The channels used for protective relaying are as follows: 1. Pilot wires: A twisted wire pair for transmitting 60, 50 Hz DC between terminals. Originally telephone pairs were used, privately owned dedi-cated pairs are preferred.
2. Audio frequency tones: On–off or frequency-shift types over wire pairs, power-line carrier, or microwave.
3. Power-line carrier: Radio frequencies between 30 and 300 kHz, trans-mitted chiefly over high-voltage transmission lines. On–off or fre-quency-shift types are used.
4. Microwave: Radio signal between 2 and 12 GHz, transmitted by line-of-sight between terminals. Multiple channels with protection by a subcarrier or audio tone.
5. Digital Channel: Types of media include dedicated optical fiber (dark fiber) or multiplexed networks. Multiplexed networks include T1 multiplexing, SONET, digital microwave, and radio links. When  2006 by Taylor & Francis Group, LLC.
owned b y the utility, fiber-opt ic cables can be imb edded in the ground wire, wrapped aroun d a po wer cable, or buried alon g the right-of- way.
Digital channels may als o be leased from an outside telec ommuni ca-tions com pany.
These are discusse d in more detail in Section 13.14.
13.4 DIRECTIONAL COMPARISON BLOCKING PILOT SYSTEMS This is the olde st type of system , which was first used in the 1930s. It is still very widely used and is the most vers atile and flexible system , espec ially applicable for multit ermin al lines. The direction of the power flo w at the terminals is com pared. For intern al faults , the powe r (curren t) flows into the line at the terminals, so simul taneous high-spe ed tripping at the termi nals is permitted. For externa l faults, the informat ion that current flows out at one of the terminals is used to block tripping of all terminal s.
This system is usual ly appl ied with an ‘‘on–of f’’ powe r-line carrier chan-nel (see Sect ion 13.14.1 and Figure 13.7). The transmitt er–rece ivers at the two terminals are tune d to a common RF fre quency . Se parate fre quencies , as well as othe r types of channels can be used. A b asic schemat ic of this system is show n in Figur e 13.1. In general , distanc e relays for phase faults and direction al instantane ous overcurr ent relays for ground faults are used as FDs. The channel signal is ini tiated by d istance phase and instantane ous overcurrent u nits know n as carrier start (S) relays. Th e FDs mus t be direc-tional and set to overr each all remot e terminals under all opera ting conditions.
Because this is also the requireme nt for zone 2 distance relays, these are used in the pilot system . The pilot trip for intern al faults is in para llel with the time -delay T2 trip.
The carr ier (channel ) start units mus t be set more sensi tively or to reach farther out on the line than the remo te FD. In othe r word s, in Figur e 13.1a, S1 units at breaker 1, bus G mus t opera te for all phase s or ground faults to the left of 1 that can operate FD2 at brea ker 2, bus H. Sim ilarly, S 2 mus t operate for all phases and ground faults at bus H and to the right that can operate FD1 at G. Norma lly, a zone 3 distanc e relay is used, but connec ted to see out of the p rotected line sectio n instead of into the line, as discusse d in Chapter 12. The conven tional mho char acterist ic that passe s through the origin cannot respond adequate ly to provide bloc king for the possi bility of a solid zero-volt fault just externa l to the relay. Acc ordingl y, the zone 3 distance relay has a small current-only torque or bias to provide positive operation for these faults.
Both electromechanical and electronic systems are in service, and their basic operation is the same. A typical operating logic diagram is shown in Figure 13.1b. For the logic boxes, ‘‘1’’ is used to indicate a logic input or  2006 by Taylor & Francis Group, LLC.
output signal, and ‘‘0’’ for no or an insufficient input or output signal. The ‘‘AND’’ logic box requires all inputs to be 1 to have 1 as output. The small circle (o) at the box indicates that 1 appears to the box as 0 and vice versa. The top numbers in the timer logic box represent the time in milliseconds for an output to occur after an input (pickup time). The lower number is the reset (dropout) time.
S1 S1 G1 G S1 S2 S2 FD1 FD2 FD2 S2 S Line 1 2 Protection zone (a) Power system and relay setting diagram AND H1 AND H2 AND G2 AND Timer Timer 6–16 o T f1 R f1 f1 f1 f1 f1 Pilot channel Trip signal to breaker 1 Trip signal to breaker 2 Station G logic Station H logic (b) Solid state logic diagrams (c) Contact logic diagram Positive Stop blocking signal Initiate blocking signal FD CS CS RR RR 52a 52T Blocking signal receiver Negative R f1 T f1 6–16 o FD1 H FIGURE 13.1 Basic operating principles of the directional comparison blocking pilot system.
 2006 by Taylor & Francis Group, LLC.
The operation for an external fault, for exampl e, on bus H or on the line(s ) to the right of the bus, is as follow s: Relays 2 at bus H: FD2 does not operate , S2 d oes operate . AND H 1 thereby has both input s 1 to key the carrie r transmitt er on. The RF sign al f1 is receive d loca lly and transmitt ed to station G. AND H2 has two 0 inputs; neither will provide an output. Thus, brea ker 2 is not trippe d.
Relays 1 at bus G: The RF signal f1 receive d provides a 0 on AND G2 thus there is no output to trip brea ker 1 although FD1 operate s. FD 1 operation provides a 0 on AND G1, so the transmitt er is not keyed, although S1 may opera te on this exte rnal fault.
Thus, the carrier (cha nnel) sign al at H is used to block the overreac hing trip relays at G from opera ting on thi s externa l fault. Correspondi ngly, an externa l fault on or to the left of bus G will provide a bloc king signal from G to H to block the overreac hing H relays from tripping.
For internal faults in the protect ed zone: Relays 1 at bus G : FD1 opera tes for 1 as an input to AND G2 and 0 as an input on AN D G1. Thus, the station G transmitt er will not be tur ned on or will be stopped should S1 opera te before FD 1. No sign al is transm itted to H.
Relays 2 at bus H : FD2 opera tes for 1 as an input to AND H2 and 0 as an input to AN D H1. Thus, the sta tion H transmitt er will not be turned on or will be stopped shoul d S2 opera te before FD2. No signal is transm itted to G.
With no channe l signal from either terminal, both AND G2 at G and AND H2 at H energize their respective timers and both breakers are tripped at high speed. The typical 6 to 16 msec delay is for coordination between the various operating relays. The channel is not required for tripping; therefore, should an internal fault interrupt the channel signal, tripping can still occur.
The basic cont act logic for electrom echanica l relays is shown in Figure 13.1c and is equi valent to the operation just describ ed. For intern al faults, directional overreaching phase or ground relays (FD) operate to stop their local blocking signal (carrier stop). If no blocking signal is received from the remote terminals, relay (RR) remains close and the tripping is initiated. CS provides about 16 msec coordinating time.
For an external fault at any terminal, S phase or ground (carrier start) units initiate a blocking signal to energize RR at the remote terminals. This opens the trip circuit at that terminal to block a trip should any FD relays have operated. At the external fault terminal, FD will not have operated, so both FD and RR are open.
 2006 by Taylor & Francis Group, LLC.
13.5 DIRECTIONAL COMPARISON UNBLOCKING PILOT SYSTEM Th is system is devel oped around fre quency -shift (FSK ) channe ls, such as an FSK power- line carrie r. This equi pment provides excellent narro wband trans-missi on at low powe r with rece ivers that are highly insensi tive to noise. An RF signal is transm itted continuo usly in one of two modes, know n as bloc k or unb lock . Typic al shifts for these are + 100 Hz from a center RF frequenc y.
One watt is used for the bloc k mode, and either 1 or 10 W for the unblock mode .
With a cont inuou s sign al transmitt ed, it can be used to block relay opera tion and, ther eby, elim inate the channe l sta rt relays (S) that are requi red in the prec eding syst em. For intern al faults, the relay- blocking signal is shif ted to unblock, to permi t the relays to trip instantane ously. Becaus e a sign al mus t be transmitt ed, the unblo ck signal can be used to augm ent trippi ng. In addi tion, this type of channe l can be monitored continuo usly, whi ch is not possible with on–off channels .
A typical unblock system is shown in Figur e 13.2. As illustrate d in Figure 13. 2a, only FDs are require d. They are of the same type s and settings as descr ibed in Sect ion 13.4. Both the phase and ground relays mus t always overr each all remot e terminal s for all operating condition s to provide 100% intern al line-faul t protect ion.
As documented by the logic diag rams of Figure 13.2b and Figure 13.2c, the opera tion is as described in the followi ng. Th is is a typical system; othe r arr angements are possibl e.
13.5.1 NORMAL -OPERATING C ONDITION (N O F AULTS ) Both fre quency-shi ft transmitt ers at station G (FS K TG ) and station H (FS K TH) are transmitt ing in the block mode, so that from their resp ective receive rs (FS K RG ) and (FSK RH ) the block sign al is 1 and the un block sign al is 0.
Th us, the outpu ts of OR G1 and OR G2 at station G and of OR H1 and OR H2 at sta tion H are all 0. FD1 at G and FD 2 at H are no t operated, so the AN D G3 and AND H3 inputs are all 0 and no trip is indicated.
As shown, separat e frequenc y channe ls are required between the stations indi cated by f1 and f 2. Th e ideal spacings between these are about 1 kHz for narrowband equipment. Transmission of these frequencies is continuous during their operation.
13.5.2 CHANNEL FAILURE If one channel is lost for any reason, so that there is no block signal output, the protection is blocked out of service and an alarm is set off. In Figure 13.2b, if the block signal from FSK RG is lost (goes to 0) without a shift to unblock  2006 by Taylor & Francis Group, LLC.
mode, so that it remains at 0 at station G, OR G1 has 1 as both input and output. At this point AND G1 has input 1 to energize the timer. After 150 msec, the relay system is locked out with an alarm.
G Line FD2 FD1 FD2 FD1 1 2 H Protection zone (a) Power system and relay setting diagram Lockout signal Block signal Block signal Unblock signal Lockout signal Key to unblock mode Key to unblock mode Trip signal to breaker 1 Trip signal to breaker 2 Logic at station G Logic at station H OR OR AND AND 150 o o o G1 G1 G2 OR H2 OR H1 AND H1 AND H2 G3 AND H3 TG 4–8 4–8 FSK RG FSK TH FSK RH FSK f2 f2 f1 Pilot channel f1 Unblock signal 150 o (b) Solid-state logic diagrams AND X/O Trip Unblock signal from remote terminal FD Local (c) Simplified logic diagram AND G2 FIGURE 13.2 Basic operating principles of the directional comparison unblocking pilot system using a frequency-shift channel.
 2006 by Taylor & Francis Group, LLC.
13.5.3 EXTERNAL FAULT ON BUS G OR IN THE SYSTEM TO THE LEFT Relays 1 at station G: FD1 relays do not operate. This directly prevents tripping of breaker 1 and permits the FSK TG transmitter to continue in the blocking mode.
Relays 2 at station H: Block signal 1 continues, so OR H1 has no input; hence, no output. Thus, the lower input to AND H3 is 0, so it can have no output even though FD2 has operated with 1 on AND H3. Thus, tripping is blocked by the blocking signal from station G. The operation of FD2 keys the transmitter FSK TH to unblock.
Back at station G: Reception of the unblock signal from station H by FSK RG operates OR G2, but AND G3 cannot operate because FD1 has not operated.
13.5.4 INTERNAL FAULTS IN THE PROTECTED ZONE At station G: FD1 operates to key FSK TG to unblock and to input 1 to AND G3.
At station H: FD2 operates to key FSK TH to unblock and to input 1 to AND H3.
At both stations: The operation is the same. Considering station G, the unblock signal 1 with the FD1 signal 1 operates AND G3 to initiate breaker 1 tripping after about a 4 to 8 msec delay for operating coord-ination. This unblock signal is not necessary for tripping. Removal of the block signal operates OR G1 and, in turn, AND G1 if the unblock signal is delayed or not received because of the fault. The bypass from OR G1 to AND G2 causes it to operate with 0 unblock signal on AND G1. This AND G2 output lasts until the timer operates, which is suffi-cient to permit a trip signal through OR G2 and AND G3.
Therefore, this system operates as a ‘‘blocking type,’’ where no channel signal is required for the timer interval (150 msec as shown), then becomes a ‘‘transfer trip’’ type. This provides a combination of the advantages of both the types, as reviewed in a later section. It is applicable to power-line carrier channels, which should not be used for the transfer trip systems.
13.6 DIRECTIONAL COMPARISON OVERREACHING TRANSFER TRIP PILOT SYSTEMS Power-line carrier channels are not used or recommended for these systems.
A signal must be received from the remote terminal(s) to trip, and with power-line carrier, the signal could be interrupted or shorted out by a fault. There-fore, these systems are used normally with audio tones over telephone circuits or modulated on microwave channels. ‘‘Trip-guard’’ tones are used. The guard  2006 by Taylor & Francis Group, LLC.
is monitored. The arrangement is similar to that described in the foregoing.
Loss of channel (guard) for about 150 msec locks out the protective relays from tripping and setting of the alarms. After the guard signal returns, the relays are restored to operation after about 150 msec.
A typical system is shown in Figure 13.3. The same types and settings of directional phase distance and ground directional instantaneous overcurrent 2 G H 1 Line FD2 FD1 FD2 FD1 Protection zone (a) Power system and relay setting diagram (b) Solid-state logic diagrams TG TH RG AND G AND H RH O O f1 f1 f2 f2 4–8 4–8 Pilot channel Pilot channel Trip signal to breaker 1 Trip signal to breaker 2 Trip signal to remote terminal RR FD 52a Trip signal from remote terminal Positive Negative (c) Contact logic diagram 52T RR FIGURE 13.3 Basic operating principles of the directional comparison overreaching transfer trip pilot system.
 2006 by Taylor & Francis Group, LLC.
relays are used, as for the previ ous systems. Howeve r, it is impo rtant that thes e shoul d be set to overreac h the remot e termi nal(s) under all operating condi tions. If we consider Figur e 13.3b: 13.6.1 EXTERNAL FAULT ON BUS G OR IN THE SYSTEM TO THE LEFT Relays 1 at station G: FD1 relays do not operate. Tripping cannot take place. Transmitter TG continues to operate in the guard mode.
Relays 2 at station H: FD2 relays operate, but cannot trip, for receiver RH does not input to AND H in the guard mode. FD2 does shift transmitter TH to the trip mode, so at station G this receiver energizes the AND G, but as before, FD1 does not.
Thus, both terminals are blocked from tripping on the external faults.
13.6.2 INTERNAL FAULTS IN THE PROTECTED ZONE The operation is the same at both terminals. FD1 and FD2 both operate to shift their respective transmitters to the trip mode. This is received at the remote receivers and provides an input into the AND G and AND H, which, with the FD1 and FD2 inputs, provide a trip output, and both breakers are operated simultaneously at high speed. The 4 and 8 msec delay provides coordination time between the various components.
The operation with electromechanical relays is the same as for solid state and is shown in Figure 13.3c. Directional phase or ground relays (FD) operate for faults on the line or beyond and send a trip signal to the remote terminal to close RR. If the fault is internal the FD at both terminals operate, send trip signals, and thus, both ends trip. If the fault is external, the FD that does not operate does not permit tripping and does not send a trip signal; therefore, the other terminal cannot trip.
13.7 DIRECTIONAL COMPARISON UNDERREACHING TRANSFER TRIP PILOT SYSTEMS These systems require that the FDs be set such that they always overlap, but do not overreach any remote terminal under all operating conditions. Phase directional distance zone 1 units meet this requirement and so are used in this system. Instantaneous overcurrent relay ‘‘reaches’’ vary with current magni-tude, and it becomes difficult, and sometimes impossible, to ensure that these relays for ground faults always overlap, but not overreach. Thus, distance ground relays are recommended for this system and set as in the foregoing for zone 1.
 2006 by Taylor & Francis Group, LLC.
The channe ls require d are the same as those for the overreach ing transf er trip system s. Two type s exist: (1) nonper missive, show n in Figur e 13.4b and (2) permissive (see Figure 13.4c). With the setting indicated, all external faults do not operate any of the FDs. On the internal faults FD1 at bus G and FD2 at bus H both trip directly for faults in the area of the overlap. Both of these detectors key their respective channel transmitters to the trip mode. This provides a trip output at the receivers to directly trip the terminal breakers. No time delay is required.
This system is not in general use because of the very high security requirements of the channels. Any transient or spurious operation of the receiver will result in incorrect operation. Consequently, overreaching FDs, of the type and setting described in the foregoing, are added. These are used to supervise the channel. As seen in Figure 13.4c, a trip signal through the channel requires that the overreaching FDs operate so that AND G or AND H, or both, can have an output to trip the breakers.
The operation with electromechanical relays is illustrated in Figure 13.4d.
Because the directional phase or ground relays (FD) do not overreach any remote terminal, they can trip directly at each terminal. The operation of FD also sends a tripping signal to the remote terminals to close RR and directly energize the trip in the nonpermissive system. With the addition of optional overreaching phase and ground relays, as shown, the tripping by the remote terminal is supervised. This is the permissive directional comparison under-reaching system.
13.7.1 ZONE ACCELERATION A variation of the underreaching transfer trip system is referred to as ‘‘zone acceleration.’’ As in the underreaching scheme, zone acceleration uses underreaching distance elements to initiate tripping directly and to key the transfer trip channel. Receipt of the transfer trip signal at a terminal does not initiate a trip directly but acts to extend the reach of the underreaching units at the receiving location such that they become overreaching units. End-zone faults near one of the line terminals are cleared at the terminal remote from the fault by action of the switched overreaching distance relay at that location rather than directly by the transfer trip signal. This logic lowers the security concern of the underreaching scheme as previously described be-cause a fault detecting relay must operate at a terminal in order for a trip to be initiated. With zone acceleration logic, the total time to clear an end-zone fault will be more or less longer than that of the underreaching scheme as additional time is required for switching the setting and then for the operation of the overreaching distance element. This scheme certainly requires the use of distance elements with setting switching capability. Such capability is available in most modern digital distance relays.
 2006 by Taylor & Francis Group, LLC.
G H FDP2 FD2 FD2 FD1 FD1 FDP1 FDP2 FDP1 FD2 FD1 Line 1 2 Protection zone (a) Power system and relay setting diagram f1 f1 f1 f2 f2 f2 f2 f1 TG RH RG RG TH OR H OR H OR G OR G Pilot channel Pilot channel Pilot channel Pilot channel Trip signal to breaker 1 Trip signal to breaker 1 Trip signal to breaker 2 Trip signal to breaker 2 (b) Solid-state logic diagrams—Nonpermissive underreaching transfer trip (c) Solid-state logic diagrams—Permissive underreaching transfer trip (d) Contact logic diagram—Nonpermissive. Permissive with optional FD.
AND G AND H (Optional overreaching) Trip signal from remote terminal RR RR FD FD Positive Trip signal to remote terminal Negative 52a 52T TG RH TH FIGURE 13.4 Basic operating principles of the directional comparison underreaching transfer trip pilot system.
 2006 by Taylor & Francis Group, LLC.
13.8 PHASE COMPARISON: PILOT WIRE RELAYING– WIRE-LINE CHANNELS This widely used system for short lines is developed betwee n 1936 and 1938.
Dr. E. L. Harder conce ived that a sing le-phase voltage VF ¼ k 1 I 1 þ k 0 I 0 (13 : 1) was repr esentativ e of all types of power syst em faults and coul d be used for protectio n and could be com pared with telepho ne circuits . The auth or’s first assignment in relayi ng was to perform many faul t calcul ations on typical systems to assure that this single- phase voltage VF was viab le. Several othe r combination s have been used to provi de a single-phas e voltage from the three-phase currents.
The three- phase and neutral curr ents are connec ted to a seque nce filt er, which provides a sing le-phas e voltage outpu t VF . One design is as Equat ion 13.1 or, subsequent ly, as Eq uation 13.2. Powe r system voltage s are neither involved nor required VF ¼ k 1 I 1 þ k 2 I 2 þ k 0 I 0 , (13 : 2) where I1, I2, I0 are the positiv e-, negat ive-, and zero -sequence current com -ponents, resp ectively, derived from the line current s Ia, I b, I c. In addition, k 1, k2, k 0 are network factors adju stable by taps and the desig n of the sequen ce network. All types and leve ls of faults produc e com binations of positive, negative, and zero seque nce. Thus, all faults above the relay sensitivity can be detected. For ground faults , k0 can be made large for high ground -fault sensitivity . With the filter output of Equation 13.1 and whe re Z1 ¼ Z2, the phase-to-pha se fault pickup is higher by ﬃﬃﬃ 3 p than the three-phase fault pickup (the phase-t o-phase actual fault curr ent is 0.866 less than three-phase current ).
For short lin es, this lower sensitivity to the phase-t o-phase faults was sel dom a problem . With the networ k outpu t of Equ ation 13.2, the phase-t o-phase fault pickup is lower (higher fault sensitivity) than the three-phase pickup.
The output voltage from the sequence networks VF or the voltage from other-type networks is compared with the similar output voltage from the remote terminals. The system using a ‘‘telephone’’-type wire-line channel has been widel y used over man y year s. Th e basic circuit is shown in Figure 13.5. Th e seque nce networ k voltage is passe d thr ough a saturati ng trans-former. This limits the voltage to essentially a constant magnitude of about 15 V; hence, it is independent of the wide variations that occur in fault currents.
This voltage is connected to the pilot wires through a restraint coil R, with an operating coil OP across the pair and the insulating transformer. Typically, a 4:1 or 6:1 ratio transformer is used, providing a maximum pilot wire voltage  2006 by Taylor & Francis Group, LLC.
of about 6 or 90 V. The pilot wi re side insu lation of this transf ormer is about 10 to 1 5 kV to ground and betwee n the windings.
Curre nt in the opera ting R coil tends to prevent relay trip opera tion, whe reas current in the operating OP coil produc es relay operation. With equal curr ent in R and OP and above the pick up valu e, this relay opera tes to energiz e the brea ker trip coil.
The operation of the syst em for externa l faults is illustr ated in Figure 13. 5b. Through current, either load o r to externa l faults , results in a circulat -ing curr ent through the pilot wire pair , as show n, with only a small port ion Pilot wire channel Station G Station H a b c n a b c n Sequence network Saturating transformer Insulating transformer Insulating transformer Saturating transformer Sequence network R R op op (a) Basic schematic using a pilot wire channel Protected line section I H External fault I G + + R R VFG VFH OP OP Pilot wires (b) Simplified circuit illustrating operation for external faults G H Internal fault + + R R OP OP VFG VFH (c) Simplified circuit illustrating operation for internal faults FIGURE 13.5 Typical pilot wire-relaying system for line protection. Principle also used with audio tones or fiber optics (see Section 13.8).
 2006 by Taylor & Francis Group, LLC.
passing thr ough the operating OP coil. Th e highe r current through the re-straint R coil preven ts relay opera tion at both terminal s.
For intern al faults (Fig ure 13.5c) , current flowing to the fault partic ularly circulates throu gh the restra int R and opera ting OP coils in series with a small current over the p ilot pair. If the contri bution to the fault from stations G and H were equal, no pilot wire current would flow. Th e other extrem e possibi lity is that, there is n o contribution to the fault from bus H; then, the current through G would divid e betwee n the loca l operating coils and, through the pilot wires, the remot e opera ting coil at H. If the fault curr ent through G in this instanc e is high enough, both terminal relays can operate to provide simultaneous high- speed trippi ng of both ends. This is occasion ally quite desirable.
Thus, over a wide range of current magnitude and distributio n, this system provides high-spe ed simul taneous protect ion for both phase and ground faults. As can be seen, this is a dif ferential-type prot ection, opera ting on the total-fault current , and a 50 to 60 Hz phase comp arison type .
Three terminal applica tions are possible with this system . The added terminal rel ay is connecte d across the pilot pair with its pilot pair formi ng a wye-con nection with the othe r two pilot wire branches. Th e pilot wire-wye connection shoul d have legs of equal impeda nce. Becaus e different distanc es will exist between the terminals, balancin g resistors are used to provide this balance.
Superv ision of the pilot p air for opens, short s, or grounds is obta ined by circulating about 1 milli ampere of DC curr ent over the pair, with sensing relays at each terminal . These are connecte d at the midpoi nt of the insu lating transformer on the pilot wire side. Th is winding is split at the midpoint and a small capacitor connec ted betwee n the two halv es to permit the 50 to 60 Hz signals to pass. The super visory DC voltage is applied across this capacito r.
At the other end(s), sensing relays are connec ted acro ss simi lar capacitors at those terminals. Interrupt ion or increase of the circulating current provi des alarm indicati ons. The equipme nt can also be used for a transf er trip channe l in either or b oth direction s. For this, the DC current in the superviso ry equipment is reverse d and increas ed to operate the transf er trip relays.
With this supervision equipment connected to the pilot wires, special attention must be given to probable high voltage from induction or station ground rise. For personnel safety, neutralizing and mutual drain-gauge re-actors and gaps should be used in most applications.
13.9 PHASE COMPARISON: AUDIO TONE OR FIBER-OPTIC CHANNELS The current-only system with a single-phase voltage to represent all types of phase and ground faults (see Section 13 .8) was extended, about mi d-1940s, for the protection of longer transmission lines. One typical system uses VF of  2006 by Taylor & Francis Group, LLC.
Eq uation 13.2. This voltage is passe d through a squar ing amp lifier that pro-duces square waves for transmission and comparison at the remote terminal.
For security, two-level FDs may be used, both overreaching, such that they operate for all internal phase and ground faults. Normally, these are current-operated units. Where the minimum internal fault currents are on the order of or less than maximum load current, distance units are applied for the phase-fault detectors. This means that the system now requires VTs and is not a current-only system. In either event, the high-level detector is set about 125% to 250% of the low-level unit.
A typical system and its operation are illustrated in Figure 13.6. At breaker 1, station G, the fault detectors are FD1S and ED1T, and at breaker 2, (a) (b) G AND G1 AND G2 AND H1 TH FD2S FD2S FD1S FD1S FD2T FD2T FD1T FD1T H Protection zone Network and squaring amplifier Pilot channel Pilot channel Network and squaring amplifier Trip signal to breaker 1 Trip signal to breaker 2 f1 f1 f2 f2 4 4 o o External fault Internal fault Receiver RG signal Receiver RG signal Station local signal to AND G2 Station local signal to AND G2 Receiver RG signal Receiver RG signal To AND G2 To AND G2 AND G2 AND G2 Output Output Trip signal Trip signal TG RH AND H2 RG 1 2 FIGURE 13.6 Basic operating principles of phase comparison pilot system; single half-wave comparisons over audio tone channels: (a) system logic diagrams; (b) typical system operation for relays at 1 bus G for external faults at bus H and to the right, and for internal faults.
 2006 by Taylor & Francis Group, LLC.
station H, the fault detectors are FD2S and FD2T. The S units are set more sensitively (lower-current pickup or longer-distance reach) than the T units.
As shown in the figure, the squaring amplifier produces square waves that are at the maximum on one half of the 50 to 60 Hz wave and zero on the other half of the wave.
With similar equipment and settings at the two terminals, the operation at bus G for relays 1 is as follows: 13.9.1 EXTERNAL FAULT ON BUS H OR IN THE SYSTEM TO THE RIGHT FD1S and FD1 operate to input 1 to AND G1 and AND G2, respectively. At station H, FD2S and FD2T (both nondirectional) operate to input 1 on AND H1 and AND H2. Thus, FD2S and the squaring amplifier output start transmission of square waves from transmitter TH over pilot channel f2 to receiver RG. The polarities are such that this train is as shown, and is negated as input to AND G2. Thus, AND G2 is energized only for a very short interval, if at all, for short spikes of output considerably less than the 4 msec required for oper-ation. For the external faults assumed, the currents into the line at 1 should be in phase with the currents out of the line at 2 for all practical purposes (line losses and phase shifts are normally negligible except for very long lines).
Time delay is provided for the local signal to compensate for the differences and the channel delays; accordingly, tripping does not occur for the external faults. The system at breaker 2, station H operates in a similar manner, and both terminals operate similarly for faults on bus G and in the system to the left.
13.9.2 INTERNAL FAULTS IN THE PROTECTED ZONE All FDs at both terminals operate. At station H, the current of relay 2 has reversed for the internal faults, so the received signal and the input to AND G2 are essentially in phase with the local square waves from relays at 1.
These provide positive square output from AND G2 and after 4 msec, a trip output.
The full half-wave output shown assumes that the currents at stations G and H are 1808 out of phase or flowing into the line in phase. With load flowing across the line, this is not true, but these systems can trip with the currents at the two stations out of phase up to 908. In 60 Hz systems, a phase angle difference of 908 corresponds to 4 msec. Similar operation for the internal faults occurs at relays 2, station H.
This system can be used with on–off power-line carrier channels. For the internal faults, if a receiver signal is not received, AND G2 will have 1 as an input continuously. Trip operation can occur at both ends by the local signal input plus the local FDT operation.
 2006 by Taylor & Francis Group, LLC.
The systems present ly describ ed provide comparison on only one half cycl e. If the fault shoul d occur on the zero-output half cycle, tripping for intern al faults is d elayed unti l the next half cycle.
If FSK power- line carrie r or ‘‘mark-spa ce’’ audi o tone channels are avai lable, com parison can be made on either half cycl e of the 50 to 60 Hz wav e. Th is is known as dual-ph ase compari son . Eq uipment similar to that o f Figur e 13.4 for comp aring each half cycle is requi red. The squar e wav es of one half cycle are transmitt ed b y 1 on one fre quency and 0 by the shif t fre quency . The other half cycl e is transmit ted similar ly by a separ ate channe l.
Sim ilar to Figure 1 3.4, the unblo ck logic permi ts operation on intern al faults if the channel sign al is not receive d. The transf er trip mode is used in gener al for the audio tone-t ype channe ls.
Another technique for the comparison of the single- phase voltage from the seque nce networ ks at the terminals is by pulse-pe riod modulati on. In this instanc e, the carrier period is varied linear ly with the modulati ng sign al amp litudes. A modu lator develops the puls e train and the demo dulator trans-lates the puls e train into a magnitu de wave. A delay equal izer ensur es time coin cidence of the local and remote signals. The channel can be either audio tones or optic fiber.
13.10 SEGREGATED PHASE COMPARISON PILOT SYSTEMS As indi cated in Cha pter 12, phase com parison pilo t systems are preferred for the protection of series-compensated transmission lines. Dual-phase compari-son systems are in service with favorable operating records. However, these types of lines can have very severe harmonics, so it is possible that networks, to provide the current-derived operating voltages, will provide incorrect information on the potential highly distorted current waves from faults on the system. These networks basically are ‘‘tuned’’ to the 50 to 60 Hz current waveform.
Accordingly, a system that compares the phases individually, rather than a single voltage for the three phases, is used. The voltage derived from the single-current magnitude is independent of power-system frequency and waveform. However, multiple channels are required in these systems. The two common systems are (1) comparing Ia  Ib at the terminal ends over one channel, and 3I0 at the terminals over another channel; or (2) comparing each phase current Ia, Ib, and Ic at the terminals through three channels. The current square waves are compared basically as described for other types of phase comparison systems.
13.11 SINGLE-POLE–SELECTIVE-POLE PILOT SYSTEMS The large majority of faults on the higher-voltage overhead transmission lines result from overvoltage transients induced by lighting. These cause a  2006 by Taylor & Francis Group, LLC.
flashover of the phase (s) gener ally to ground , and mos t faults are single-phase-to-gr ound. These can be cleare d frequent ly by rapidl y opening the circuit or faul ted phase. Besides, becau se the transient has passed, the arc will be extinguishe d by deenergizi ng. Then, rapid automa tic reclosing will restore service. This is discusse d further in Chapter 14.
With the large percentage of single-phase-to-ground faults, it would be necessary to open only the faulted phase, leaving the other phases closed to exchange synchronizing power between the terminals. This technique is known as single-pole trip-reclose. On reclosing the opened phase, if the fault persists, all three phases are opened and further reclosing is blocked.
A more sophisticated scheme opens one phase for single-line-to-ground faults, two phases for line-to-line and double-line-to-ground faults, and three phases for three-phase faults. High-speed reclosing occurs for one or two opened-phase faults and is optional for three-phase faults.
The advantages of opening one or two phases are higher stability limit capability and less ‘‘shock’’ to the power system. During the open phase(s) period, zero-sequence and negative-sequence currents flow; therefore, ground backup relays must be set to avoid operation. The most appropriate open times are on the order of 0.5 to 1.0 sec.
Pilot relaying is necessary when high-speed reclosing is used to provide reasonable assurance that all terminals are opened to deionize the fault. The schemes for single-pole and selective-pole relaying are more complex. Sev-eral techniques are used for selecting the faulted phase; and a discussion of these is beyond the scope of this book. Most of the schemes have difficulties with some types of faults for which they are not designed to operate, so additional relays or auxiliaries are required to avoid incorrect operations. The three-subsystem segregated phase comparison scheme of the preceding sec-tion provides an excellent means for single-pole or segregated-pole relaying.
This type opens only the faulted phase or phase involved in the fault, and with its independent comparison of the three phases, the scheme avoids the difficulty of correctly identifying the phase(s) that is faulted, which plagues many other schemes.
Single-pole–trip-reclose systems are common in Europe, but are used infrequently in the United States. The main reason was that until the advent of EHV, the U.S. circuit breakers were three-pole type, with only one trip coil.
Thus, to apply single-pole–reclose relaying, special or more expensive breakers were required. With separate pole mechanisms now common, there is increased interest in these relaying systems.
The most important application for these systems is for the single line connecting two major power sources with no other or weak ties between them. Three-phase trip-reclose cannot be used for these, as the two systems are separated by opening the line and will be too far out of synchronism to reclose and maintain stability.
 2006 by Taylor & Francis Group, LLC.
13.12 DIRECTIONAL WAVE COMPARISON SYSTEMS An electrical disturbance generates traveling waves that spread outward from the disturbed area, traveling down the line in opposite directions. If the disturbance is between the line terminals (an internal fault), the wave direc-tion will be out of the line at both terminals. If it is an external fault, the wave direction will be in at one terminal and out at the other. Thus, comparing the wave direction at the terminals by a microwave or power-line carrier channel provides an indication of a fault and its location. A decision is made in the first 2 to 5 msec, ignoring all later information. Only sudden changes are recognized, steady-state or slow changes are suppressed.
This provides ultrahigh-speed distance protection for lines of 350 kV and more.
13.13 DIGITAL CURRENT DIFFERENTIAL The previously described pilot wire relaying and phase comparison systems are forms of current comparison pilot systems. Pilot wire schemes are clas-sified as current differential scheme in that, information is derived from the currents at each line terminal to develop a voltage signal that contains information that relates to the magnitude and phase of each of the currents at the associated line terminals. The voltage signals are carried over the pilot wire and are compared at each terminal. Percentage differential relays located at each line terminal respond to currents that are derived from signals compared at each terminal. Application problems of the metallic pilot wire have restricted the use of such pilot wire systems to very short lines. Replace-ment of the metallic pilot wire with fiber-optic cable has allowed utilities to upgrade the performance of existing pilot wire systems, however, such sys-tems are rarely used for new installations. The availability of communication systems that are capable of exchanging digital data has allowed the applica-tion of digital line differential systems. In such systems, samples of the current at each terminal are converted to a digital signal. The digital signals are transmitted between terminals using a wide band channel and compared to determine if a fault exists within the protected line section.
13.14 PILOT SCHEME ENHANCEMENTS Various enhancements are applied on pilot relay systems to improve performance.
13.14.1 TRANSIENT BLOCKING Overreaching pilot relays on unfaulted lines can operate for external system faults that are within their reach. When such operation occurs, one terminal of the pilot relay scheme on the unfaulted line is set up for a trip subject to  2006 by Taylor & Francis Group, LLC.
receipt of the tripping signal from the other terminal(s). During the process of clearing the system fault, one terminal of the faulted line may open before the opening of the other terminal(s) of the faulted line. When the first breaker of the faulted line opens, it is possible for the current through unfaulted lines to reverse the direction. If such a reversal occurs in a line in which an over-reaching pilot relay had operated on the initial fault, it is essential that the picked-up overreaching relay drops out before the receipt of the trip signal, which would be initiated by the current reversal. If the trip signal is received before the dropout of the overreaching relay, an incorrect trip of the unfaulted line will result. Parallel lines are highly susceptible to such current reversals.
Special logic is designed into pilot schemes that use overreaching relays to prevent such incorrect operations. This logic typically blocks pilot tripping at a terminal when it is recognized that the overreaching pilot relay had operated without receipt of the trip signal within a given time frame. The time setting for the transient blocking function must be longer than the maximum time that the receipt of the trip signal would be expected for an internal fault and less than the shortest time expected for a breaker operation on an external fault plus the time for the trip signal to be initiated and received at the terminal of the unfaulted line at which the overreaching relay had originally operated.
13.14.2 WEAK INFEED LOGIC When a weak source exists at one terminal of a transmission line, it is possible for insufficient energy to exist at that terminal to operate forward-looking trip relays for a internal line fault. In such cases, the relaying at the weak source terminal will not operate until the breaker at the other line terminal(s) opens.
Permissive or unblocking pilot schemes would not operate under such con-ditions as the scheme logic requires operation of fault relays at all terminals in order for a trip to be initiated at any terminal. Weak infeed logic can be incorporated into pilot schemes such that when the trip signal is received at a terminal and forward- or reverse-looking relays have not operated at that terminal, the trip signal is keyed and sent to the remote terminal(s), allowing the breaker to trip at that location. Sending of the trip signal from the weak infeed terminal can be supervised by zero-sequence and undervoltage relays to verify that a fault does indeed exist on the power system.
13.14.3 ‘‘BREAKER OPEN’’ KEYING Permissive or unblocking schemes will not operate for an internal fault when the line is operating with one terminal breaker open as fault relays will not have operated at the open breaker position. For all such pilot schemes to operate under such conditions, a trip signal is automatically transmitted from the open breaker terminal. Keying of the trip signal is usually initiated by an auxiliary switch on the breaker, indicating that it is in the open position.
 2006 by Taylor & Francis Group, LLC.
When a line terminates on two breakers , both brea kers must be open in order for the trip sign al to be sent.
13.15 TRANSFER TRIP SYSTEMS Su ch systems are used to transf er a trippi ng signal to circui t brea kers or othe r circui t interrupt ers that are locate d at an area remot e from the protectiv e relays. Th is is necessary either (1) because a break er for fault isolat ion does not exist at the local station, or (2) for backup to ensure that the remote termi nal is opened for system faults.
The term tran sfer trip is used in two contexts, whi ch can be general ly descr ibed as equipme nt tran sfer trip or line-tran sfer trip . A com mon exam ple of equi pment transf er trip is the instal lation of a transf ormer bank witho ut a loca l breaker associa ted with one windi ng and whe re fault curr ent can be suppl ied through that circui t to an internal transf ormer fault. This was dis-cusse d in Chapte r 9. Operatio n of the transf ormer protectio n can direct ly trip the local breaker(s) , but a transf er trip system is require d to open the remote brea ker(s), especia lly when the current through the remote terminal is too low to operate FDs at that location. An alternat ive to tra nsfer trip in this applica -tion is a local fault switch actuat ed by the local relays to assure fault current levels are well above the pickup values of the rem ote protectio n.
Trans fer trip signals can be sent throug h any of the channe ls indicated earli er. Becaus e high- speed operation of the rem ote terminal is desired , it is imp ortant that the channel and equi pment used have very high security agai nst transient operation from any spuri ous sign al. FDs at the remote termi nal gener ally cannot be used to supervise the transf er trip signal because of the possibi lity of a low-f ault cont ribution.
Audio tone transf er trip system s are in wide use, generally with two separ ate systems for increased security. Signa ls from both systems must be rece ived to trip the remote breaker( s).
In the line-transfer trip systems, FDs are used at the terminals. Thus, tripping can be initiated only after the local FD has operated and a transfer trip signal has been received. Consequently, channel security, although im-portant, is not quite as critical as for the equipment transfer trip systems. Line-tran sfer trips are describ ed in Section 13.6 and Section 13.7.
13.16 COMMUNICATION CHANNELS FOR PROTECTION A variety of channels is used for protection. This is a field in itself, and is outlined only as necessary for a discussion of the protective systems. Histor-ically and currently, channels generally have been the weakest link in the protection chain. Tremendous progress has been made from the early appli-cations in the 1930s to the quite sophisticated and highly reliable equipment  2006 by Taylor & Francis Group, LLC.
available in recent times. This is a specialized field, and applications for protection should be made by specialists in this area, who are familiar with the protection requirements. Good engineering for channels is mandatory for secure and dependable protection, as it is for the relay protection part.
13.16.1 POWER-LINE CARRIER: ON–OFF OR FREQUENCY-SHIFT Beginning in the early 1930s radio frequencies between 50 and 150 kHz were superimposed on the power lines for pilot protection. They were originally used in an on–off mode and, as the art progressed, frequency-shift became available. These are known as power-line carrier channels and are in wide use with frequencies between 30 and 300 kHz. Figure 13.7 illustrates a typical channel of this type. In the United States, phase-to-ground coupling is most commonly used. Other types used are phase-to-phase, two-phase-to-ground, and so on. The transmitters generate about 1–10 W of radiofrequency (RF) power. In the past, 100 W transmitters were available, but they are not in common use currently.
The RF signal is connected to the high-voltage line through a line tuner and coupling capacitor, as shown. The tuner, normally mounted at the base of the coupling capacitor unit, cancels the capacitance of the coupling capacitor unit. This provides essentially a low-impedance resistive path for efficient transfer of RF signals to and from the line section.
G bus H bus Line trap Coaxial cable Relays Relays Coaxial cable Line trap Line RC VLN RV RV VLN RC RF transmitter– receiver RF transmitter– receiver Line tuner Line tuner Coupling capacitor with optional voltage device (CCVT) Coupling capacitor with optional voltage device (CCVT) FIGURE 13.7 Typical single-line diagram for a phase-to-ground power-line carrier channel.
 2006 by Taylor & Francis Group, LLC.
At the remote end, the RF energy passes through similar equipment to the receiver. The transmitter–receiver may be tuned to the same frequency or to different frequencies, which may require a double-frequency tuner.
The inductance between the coupling capacitor and ground presents a high impedance to the RF signal, but low impedance to the system 50 or 60 Hz. This unit may also supply secondary voltage as CCVTs, in which case, three are used to connect individual phases, and only one is used for coupling, as shown.
A line trap is connected in the high-voltage line at each terminal just external to the RF path. It is tuned to provide a high RF impedance, to minimize signal loss into the buses and associated systems, and to prevent external ground faults from potentially shorting out the signal. Traps are available for tuning to a single frequency, double (two) frequencies, or to a broad band of RF frequencies. They are designed to carry a 50 to 60 Hz-load current continuously at low loss, and to withstand the maximum fault current that can pass through the line.
Although the RF signal is introduced to one of the phases, it is propagated by all three-phase conductors. There have been several occasions when the accidental coupling to different phases at the two terminals has gone un-noticed for several years because an adequate signal was received. In fact, the signal may be greater when coupled to different phases. Model analysis has provided an important modern tool for predicting carrier performance and the best method of coupling and transmission. This is important, especially for long lines. The references provide more information on this.
Overhead power lines tend to have a characteristic impedance (Z0) be-tween 200 and 500 V phase-to-ground and 400–488 V between phases. The carrier equipment and coupling particularly match these values for maximum power transfer of the RF. Taps and discontinuities, particularly if they are at quarter wavelengths, can result in high signal losses. The RF signals should be selected to avoid these problems.
Power-line carrier applications to power cables may be impossible or very difficult, as their characteristic impedance is low and the losses are higher than that for overhead lines. Carrier transmitter–receivers are operated on–off, frequency-shift with mark-space signals, or single sideband, depending on the design and application.
Fault arc noise has not been a problem or a significant factor in the use of power-line carrier for protection. Disconnect switches with currents less than 200 A can cause operation of carrier on–off receivers, but this does not impair the protection used with this type of equipment.
13.16.2 PILOT WIRES: AUDIO TONE TRANSMISSION Audio tones in the range of 1000–3000 Hz are used for protection. They are more compatible for use over leased telephone facilities and, therefore, they  2006 by Taylor & Francis Group, LLC.
are frequently applied over these channels for protection. The protection hazards and solutions outlined earlier are applicable. When used, neutralizing transformers should be able to pass the audiofrequencies with low losses.
Frequency-shift, on–off, and pulse-code equipment is available.
13.16.3 PILOT WIRES: 50 OR 60 HZ TRANSMISSION One of the early and still used channels is a twisted pair of ‘‘telephone’’ wires to provide a low-voltage, low-power continuous circuit between the protected zone terminals. Preferably, wires on the order of AWG 19 are desired both for mechanical strength and to provide loop that is not more than about a 2000 V for two terminals or not more than 500 V per leg for three-terminal applica-tions. It is mandatory that they be twisted pairs, to minimize extraneous voltage differences between the pair from signals on other pairs in the cable and from external voltages outside the cable.
The problems that are experienced with pilot wires result from induction from lightning or a paralleled power circuit, insulation stress from a rise in station ground-mat voltage during faults, direct physical contact by lightning or with the power circuit, physical damage by insulation failure, or gunfire directed at overhead circuits. (For protection, see Appendix 13.1.) 13.16.4 DIGITAL CHANNELS In recent years, digital channels are increasingly used for pilot relaying communications. Some of the types of digital channels that are used for this function include dark fiber (dedicated fiber-optic cable), multiplexed fiber-optic systems (T1 and SONET), digital microwave, radio links, and 56 kbps phone lines (Digital Data Service). Digital microwave can be point-to-point or used within a SONET ring.
Digital communication systems are a study in themselves and are beyond the scope of this book. It is important, however, for protection engineers to become familiar with this area as digital communication systems continually play a large role in modern protective systems. The large amount of control wiring that was required within substations for protection and control is replaced in many cases with digital communication systems with the appli-cation of microprocessor based relaying. Practically all modern microproces-sor relays have built-in digital communication capability and ports for sending and receiving digital messages.
With respect to pilot relay systems, the optimal digital channel perform-ance can be obtained from a dedicated fiber pair. The dedicated pair is virtually immune from electrical interference, has a very low bit error rate, and a very short end-to-end data delay time. Such application, however, is very expensive and can be prone to long outages if the fiber is cut.
Multiplexed digital networked systems offer the advantage of very low outage rates. In such systems, if a path is lost, an alternate route is  2006 by Taylor & Francis Group, LLC.
automatically and quickly inserted. Such systems are also more economical than dark fiber because up to 24 channels can be multiplexed on a single fiber pair. Delay times and time to switch over to an alternate path need to be considered when applying multiplexed digital communication systems. The normal magnitudes of delay and switchover times involved, however, usually do not prevent the use of multiplexed communication systems in pilot schemes that use digital relays.
Digital microwave is suitable for pilot relaying schemes in that the channel delay times are very short (500–600 msec). A concern with using digital microwave is its tendency to fade during inclement weather conditions—it is during these types of conditions that faults are most likely to occur on the power system!
Some of the important parameters that need to be considered when applying digital communication systems in pilot relay schemes include the following: 1. Delay time from end-to-end. The pilot system must be capable of dealing with variations in delay times that exist in many digital sys-tems. A difference could exist between the delay time involved in sending a signal and that involved with receiving a signal. Delay times can also change when alternate paths are inserted.
2. Interruptions to the communication channel. The system must be designed to be capable of resynchronization following a switching operation on the communication network.
3. Excessive bit errors. High attenuation caused by long distances can result in bit error rates that are very high for obtaining satisfactory operation of a pilot system. Moreover, copper links can exist within communication networks resulting in the possibility of electrical inter-ference.
Replacement of wire pairs used in electromechanical pilot wire schemes must have very short end-to-end delays. These older pilot wire systems were not designed to account for any channel delay. In such applications, channel delays less than 1 msec are desirable and channels with delays more than 2 msec should not be considered.
Experience has shown that digital channels that are available from tele-phone companies through channel service units (CSUs) are not suitable for protective relaying applications. As the CSU is not hardened for use within a substation, nearby faults can cause the channel to be lost. Periodic interrup-tions, long delay times (greater than 20 msec), and asymmetrical delays are other problems that have been encountered when attempted to apply such systems in relaying schemes.
 2006 by Taylor & Francis Group, LLC.
13.17 SUMMARY AND GENERAL EVALUATION OF PILOT SYSTEMS Field experience over many years has indicated that all the pilot system types can, with proper design, provide good reliability. Thus, the choice, if there are no application restraints or limitations, is largely one of personal preference and of economics. Within the various types of pilot systems, the following general tendencies and comments can be observed.
The blocking systems tend toward higher dependability than security.
Failure to establish a blocking signal from a remote terminal can result in overtripping for external faults.
On the other hand, transfer trip systems tend toward higher security than dependability. A failure to receive the channel signal results in a failure to trip for internal faults. The transfer trip systems require extra logic for internal-fault operation at a local terminal when the remote terminal breaker is open, or for a ‘‘weak feed,’’ when the fault contribution is too low to send a trip signal. This is not a problem with blocking and unblocking systems.
Unblocking systems offer a good compromise of both high dependability (channel not required to trip) and high security (blocking is continuous).
The directional comparison blocking system is most adaptable to multi-terminals or taps on the line. A weak feed, with its very low-fault contribution to internal faults, does not prevent the other terminals from tripping. How-ever, tripping the weak-feed terminal may require a separate transfer trip system and channel. For nonsource taps where the relays at the other ter-minals cannot be set selectively with the tap, a blocking-only terminal at the tap can be used to block remote terminal tripping for external faults at the tap.
Historically, directional comparison systems use the same distance relays for both pilot primary and for zone 1 and backup protection. Phase compari-son offers complete independence between the pilot and backup and the possibility of not being dependent on system voltage measurement.
In EHV and UHV protection, where two pilot systems are commonly used, one directional comparison and one phase comparison system provide two completely different types, which can appear attractive. However, to some this can be a burden—two different systems to be familiar with and to maintain.
Schemes that operate on current alone such as phase comparison, charge comparison, and current differential are suitable for the protection of complex transmission configurations because performance is good on evolving inter-circuit and cross-country faults. Such systems are also immune to mutual coupling, power switching, and series impedance unbalances. These schemes can provide good protection for cables, series compensated lines, short lines, and lines with greater than two terminals.
 2006 by Taylor & Francis Group, LLC.
Pilot wire relays are recommended and widely applied for short lines such as those that exist in utility distribution and industrial plant complexes.
Experience over many years indicates that nearly all problems are pilot wire related, often the result of inadequate design, protection, or maintenance.
When these are resolved, the performance is very high. Fiber-optic pilot circuits offer the advantage of having no electrical-related problems.
All types and combinations of pilot channels are in use. The choice is based primarily on availability and economics moderated by personal prefer-ence. Power-line carrier has been in use for many years and has the advantage that the channel is under the control of the protection group or within the user company. However, available frequencies can be a problem, as the spectrum is crowded. Frequencies can be repeated within the system where interference does not occur. These RF frequencies are not licensed and therefore they may be used by outside users in the area.
Microwave channels are used where they are available or justified for other uses. They are normally owned by the channel user.
Audio tones on leased or private-line channels have good operating records when the associated telephone lines are suitably conditioned for application in protective relaying schemes. It is important that the leasing company be aware of the critical nature and requirements of protection channels.
Digital communication systems are used with great success for many of the new installations. Such systems, when properly designed and applied, provide a very high level of reliability. As digital channels become more readily available and economical, it is likely that digital will be the predom-inate choice in the future.
It is interesting to observe again that all systems are in use. Where two pilot systems are applied, there is no one particular combination that appears to predominate. All of which again emphasize that relaying is largely a matter of ‘‘personality.’’ 13.18 PILOT RELAYING—OPERATING EXPERIENCES As noted earlier, from a technical standpoint, pilot schemes can be designed for high reliability. Nevertheless, over the years, obtaining satisfactory per-formance from such systems has been a major challenge to protection engin-eers. Operating speed and security are both important objectives that are sought when such schemes are applied. Unfortunately, these objectives are conflicting in nature. Increased speed improves protection of equipment and enhances system stability margins. When steps are taken to increase operating speed, however, an increase also results in the probability of the scheme operating incorrectly.
Experience has shown that the performance of the associated communi-cation systems plays an important role in the overall performance of pilot relay systems. Over the years, analysis of misoperations involving pilot  2006 by Taylor & Francis Group, LLC.
systems often points to a failure in the communications system as the cause of the problem. In some cases, communication systems are merely improperly applied relative to the needs of the pilot scheme. Protection engineers are not communication experts and communications personnel are often unfamiliar with protective systems. However, over time, communications equipment, associated wiring, and integrity of connections can deteriorate, causing grad-ual degradation of channel performance. Performance of a communications channel can also change based on environmental and weather conditions.
Degrading and variations in channel performance are often difficult to detect before misoperations occur.
To illustrate the problems mentioned earlier, the following presents sev-eral examples of actual experience with pilot relay problems: The 1960s saw a considerable expansion of new transmission facilities across the country on account of high and increasing demand rate for electric power. A policy of a utility in the eastern part of the United States was to use audio tone channels over leased telephone circuits for a large portion of the pilot schemes installed on its rapidly growing number of transmission circuits.
Audio tone schemes usually provide an option such that tripping by the associated pilot relay scheme is blocked while noise is detected on the related telephone circuit. Such a blocking system is referred to as ‘‘squelch.’’ The protection philosophy at this particular utility was not to use the squelch option to prevent the possibility of it delaying the tripping time of the pilot system. It was felt that occasional misoperations were preferable to the risks associated with slow clearing times. As the system expanded, performance of the audio tone pilot schemes deteriorated to the point that misoperations were experienced on a regular basis. A staged fault test verified that the problem was caused by severe noise induced into the telephone circuits during fault conditions. At the risk of losing business, the telephone company offered to provide specially conditioned circuits that would be highly immune to noise and meet the needs of the associated relaying system. Application of the conditioned circuits greatly improved performance, however, over time, a dropoff in performance was again noted probably on account of deregulation of the communication industry and a general apathy toward providing special service to a very small portion of its business.
The impact of maintenance practices has also had a significant impact on the performance of pilot relaying. Deregulation of the power industry had caused many utilities to become highly cost conscience and expenses for maintenance became a prime target for cutting costs. An investigation of incorrect relay operations in a large interconnected area over many years had shown that an increase in pilot scheme misoperations was experienced when maintenance of these schemes was reduced or postponed. The increased rate of misoperations did not occur immediately but gradually over time and at an increasing rate. The involved utilities were not willing to admit to a poor policy decision until performance degraded to a point that it was not unusual  2006 by Taylor & Francis Group, LLC.
for several lines to trip on a single line fault. Many of the misope ration s were traced to improp er blocking action of the com munica tion system that was invol ved with direction al com parison block ing pilot schemes . Re sumption o f adequa te maintenan ce and replace ment of deteriora ted equipme nt had a very posi tive impact on pilot scheme p erformanc e.
The availab ility of digital rel ays and commun ications systems create d an opp ortunity for prot ection engi neers to provi de pilot syst ems wi th inherent highe r reliabili ty. Digital system developm ents and appl ication experience have show n that sign ificant relia bility improv ements are inde ed availa ble with such applicatio ns. Appl ication of d igital tec hnology, howe ver, pres ents som e new chal lenges to the protectio n applica tion engineer . Familiarit y with a new tech nology needs to be devel oped. Inst ruction bookl ets for digital relays tend to be thick and sometim es difficult to under stand. The systems requi re consider able progr amming, which can be comple x and subject to err or. Relay produc ts are cont inually changing or exis ting mode ls upgraded over time. In such an environment , it has becom e incr easingly dif ficult to maint ain sta ndards that can be carrie d over from station to station. More over, the protect ion engineer s find themse lves continua lly analyzi ng new produc ts and developi ng new designs for their protectiv e system s. A need for good records, which document all settings, logic programming, and version up-grades of equipment in service has become imperative to avoid mistakes that could result in failures of the protection systems to operate properly.
BIBLIOGRAPHY See the Bibliography at the end of Chapter 1 for additional information.
ANSI=IEEE Standard C37.93, Guide for Protective Relay Applications of Audio Tones Over Telephone Channels, IEEE Service Center.
Bayless, R.S., Single phase switching scheme protects 500 kV line, Transmission Distribution, 35, No. 1, 1983, pp. 24–29, 47.
Bratton, R.E., Transfer trip relaying over a digitally multiplexed fiber optic link, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 403–406.
Chamia, M. and Liberman, S., Ultra high speed relay for EHV=UHV transmission lines—development, design and application, IEEE Trans., PAS-97, 1978, pp.
2104–2116.
Crossley, P.A. and McLaren, P.G., Distance protection based on traveling waves, IEEE Trans., PAS-102, 1983, pp. 2971–2982.
Edwards, L., Chadwick, J.W., Riesch, H.A., and Smith, L.E., Single pole switching on TVA’s Paradise-Davidson 500 kV line—design concepts and staged fault test results, IEEE Trans. Power Appar. Syst., PAS 90, 1971, pp.
2436–2450.
IEEE Standard 281, Service Conditions for Power System Communications Appar-atus, IEEE Service Center.
IEEE Standard 367, Guide for the Maximum Electric Power Station Ground Potential Rise and Induced Voltage from a Power Fault, IEEE Service Center.
 2006 by Taylor & Francis Group, LLC.
IEEE Standard 487, Guide for the Protection of Wire Line Communication Facilities Serving Electric Power Stations, IEEE Service Center.
Shehab-Eldin, E.H. and McLaren, P.G., Travelling wave distance protection, prob-lem areas and solutions, IEEE Trans. Power Deliv., Vol. 3, July 1988, pp.
894–902.
Sun, S.C. and Ray, R.E., A current differential relay system using fiber optics commu-nication, IEEE Trans. Power Appar. Syst., PAS 102, 1983, pp. 410–419.
Van Zee, W.H. and Felton, R.J., 500-kV System Relaying, Design and Operating Experience, CIGRE, 1978, Paper 34-7.
 2006 by Taylor & Francis Group, LLC.
Appendix 13.1 Protection of Wire-Line Pilot Circuits Opt ic-fiber channels elim inate the electrical hazards of induction, station ground rise, and insu lation, whi ch have been the major problem in the use of direct metall ic wires. Yet, these channels are in use and will proba bly cont inue to be in use. Thus, a review of wire pilot-line protectio n is in order.
Surge arrestors can be used for equi pment surge prot ection as appro priate.
Insul ation problem s generally can be dete cted by superviso ry equi pment toge ther with good maintenan ce and insp ection proce dures. Mutu al induction and station ground -rise voltage s can be control led by proper design.
The best pilot wire channe l is one with adequa te insulatio n and shielding to wi thstand induced voltage s or ground station ris e if possible. Grounded metal lic shields with pilot cables or supporting mes senger wires can provide about 50% reduc tion in induced voltage .
Mutual induction occurs when fault current, primarily the 3I0 component, flows through the transmission line that is in parallel with the pilot pair. An exam ple is show n in Figur e A13. 1-1a. A voltage equal to IFZM (3I0Z0M) is induced in the pilot pair between the wires and ground. If the pilot pair is not grounded, this voltage exists across the pair as illustrated in Figure A13.1-1b.
This assumes uniform exposure along the line and that IF is for a fault near or at either bus G or bus H. If the gaps flash or the insulation breaks down at one terminal, such as bus H, the full induced voltage will appear at the other end, as shown in Figure A13.1-1c.
If protective gaps at both ends break down, the induced voltage causes current to circulate over the two pilot wires in parallel and ground, and thus reduces the voltage to a low level. Telephone gaps, carbon blocks, and gas discharge tubes are used. With 3 mil gaps and gas tubes, the usual breakdown voltages are 400 to 500 V; 6 mil gaps have breakdown of about 850 V.
For protective relay applications, it is mandatory that a mutual drainage reactor be used with the gaps or tubes. The typical connections are illustrated in Figure A13.1-1d. These reactors force simultaneous breakdown of both gaps. Otherwise, the breakdown of one gap before the other will result in a momentary voltage between the pair and is sufficient to cause undesired and  2006 by Taylor & Francis Group, LLC.
(a) Bus G Bus H Transmission circuit Pilot pair IF ZM (b) (c) IFZM IFZM 2 IFZM 2 Remote–average earth potential plane V = 0 Remot–average earth potential plane * * * (d) To relays Protective gaps Protective gaps Mutual drainage reactor Mutual drainage reactor To relays Twisted pilot pair *Ground to station ground mat if station ground rise is negligible. Otherwise ground to remote ground.
Alternate protection circuit Mutual drainage reactor Gas discharge tube FIGURE A13.1-1 Typical voltage induction in a paralleled pilot circuit: (a) a pilot pair paralleling a transmission circuit; (b) mutual induction voltage profile for uniform induction and pilot pairs ungrounded at both terminals; (c) mutual induction voltage profile for uniform induction and pilot pairs grounded at bus H terminal; (d) mutual induction voltage reduced by circulation over the pilot pair and ground after protective gaps flash over.
 2006 by Taylor & Francis Group, LLC.
incorrect operation of high-speed relays. As indicated, twisted pairs are necessary to keep this voltage difference between pairs to a small value.
Station ground rise is illustrated in Figure A13.1-2. The return path for a ground fault is illustrated approximately in Figure A13.1-2a. If the fault is within the area of the ground mat, most or all of the return current will be (a) Power transformer Station ground MAT Ground fault IG IG RG kIG CT a b c Remote–average earth potential plane (b) Station ground MAT Ground rise gradient Remote–average earth potential plane Shield VR = Approximately KIGRG Pilot pair (S) VR G FIGURE A13.1-2 Station-ground-mat voltage rise during system ground faults: (a) Phase-to-ground fault and the current return paths. (b) Pilot circuit entering station subject to the ground rise voltage. (Continued on next page.)  2006 by Taylor & Francis Group, LLC.
(c) (d) Station ground MAT To relays Neutralizing transformer Twisted pilot pair Insulated from station ground and connected to remote ground Low-voltage area to remote ground High-voltage area to station ground Low-voltage area to remote ground High-voltage area to station ground Low-voltage area to station ground High-voltage area to remote ground Relay insulating transformer Neutralizing reactor To relays Station ground Low-voltage area to station ground High-voltage area to remote ground Twisted pilot pair CI During ground faults During ground faults FIGURE A13.1-2 (continued) (c) Three-winding neutralizing transformer applica-tion. (d) Two-winding neutralizing transformer application.
 2006 by Taylor & Francis Group, LLC.
thr ough the mat to the transf ormer bank neut ral. Fo r faults outs ide the ground -mat area, a grea t deal or all of the curr ent will return through the resist ance repr esented by RG betwee n the ground mat and remot e ground . R G is the sum mation of man y para llel paths of contact betwee n the station-g rounding networ k and a nonuni form earth. Station-gr ound-mat design and its ground ing is a com plex subj ect with man y variables and assumptio ns. The o bjective is to keep both the impeda nce acro ss the mat and to the remot e earth as low as possi ble. Physi cal mea sureme nt of RG is quite difficul t.
During a ground fault, ther e will be a voltage dif ference betwee n the ground mat and remote earth of kIG RG . This can b e quite large, with high values of current or ground resistance.
Equipment that enters the station from outside, such as communication cabl es, can be subject to this v oltage, as il lustrated in Figur e A13. 1-2b. All grounded shield circuits should be terminated outside the station if there is the possibility of a significant voltage difference during faults. The pilot pairs that must enter the station will be subject to this voltage rise. Although the pair may not be grounded to remote earth physically, it can be essentially at remote earth potential due to the distributed capacitance of the pair and earth. Generally, the rise is expressed as the maximum IG(3I0) current for a fault immediately outside the station times the measured or calculated ground resistance (RG). This represents a maximum value that may not be realized in actual practice. The insulation of the cable and associated terminating equip-ment must be able to withstand this rise, or neutralizing devices must be applied.
The two types of neutralizing transformers generally used are shown in Figure A13.1-2c and Figure A13.1-2d. In c, the primary winding is connected between the station and remote earth to sense the station ground rise. This provides a neutralizing voltage across the secondaries so that the station terminals are at the station-ground-mat voltage, whereas the other end is at remote ground. For multiple pilot pairs, transformers with many multiple secondaries are available.
A two-winding neutralizing reactor applicable to a single pilot pair, used for protection, is shown in Figure A13.1-2d. Capacitor C1 with equivalent capacitance along the pilot pair or at the remote end provides the exciting current and, hence, the exciting voltage across the windings equivalent to the rise in station ground.
It is important to recognize that with these devices normally mounted in the station environment, one end will be at remote ground and thus should be insulated and isolated from personnel contact. This would also be true of high-voltage cable entries without neutralizing devices. Pilot wires are usu-ally limited to short distances, on the order of 15–20 miles or less.
 2006 by Taylor & Francis Group, LLC.
14 Stability, Reclosing, Load Shedding, and Trip Circuit Design 14.1 INTRODUCTION The emphasis in the preceding chapters has been directed toward the protec-tion of the various components of the power system. In this chapter, we examine the operation of the power system as a whole or unit, how the protection is effected, and how relaying can be applied or modified to minimize system disturbances.
The normal operation of generating, transmitting, distributing, and using AC electric power is of little concern to the protection systems as long as the load current does not exceed the specified maximums. Regulating relays and equipment are involved, but these are beyond the scope of this book. However, faults, system abnormalities, sudden increases or losses of large blocks of load or generation, and loss of equipment cause power system disturbances that can affect the protection. Moreover, incorrect application, setting, or operation of the protection can result in system disturbances and loss of service.
14.2 ELECTRIC POWER AND POWER TRANSMISSION Power in an electrical system is P þ jQ ¼ _ Vˆ Ie ju ¼ V Iﬀ , (14:1) where P is the real power (W, kW, MW), Q the quadrature or reactive power (var, kvar, Mvar), V ˙ the phasor voltage (V, kV, MV), and I ˆ the conjugate phasor current (A, kA, MA),  V and  I are the scaler magnitudes, with u the angle, at the point where the current lags the voltage. Thus, Q is positive for lagging reactive power, commonly designated simply as reactive power.
Negative Q indicates leading reactive power. Power transmission across a system can be expressed in terms of sending-end power (PS þ jQS) and receiving-end power (PR þ jQR).
For simplification it is practical to neglect the resistance and losses over the system, so that  2006 by Taylor & Francis Group, LLC.
PS ¼ PR ¼ P ¼ VSVR X sin , (14:2) where VS and VR are the sending- and receiving-end voltages, f the angle by which VS leads VR, and X the total reactance between VS and VR.
Equat ion 14.2 can be plotte d as show n in Figure 14.1. At no-load across the system, VS ¼ VR, f ¼ 08, and P ¼ 0. The maximum power transfer occurs when f ¼ 908 and is Pmax ¼ VSVR X : (14:3) Thus, more power can be transmitted between parts of the system by (1) raising the voltage VS, VR, or (2) reducing the reactance X, or a combination thereof. The first is the logic for the higher-voltage systems (HV, EHV, and UHV). The second is accomplished by more interconnecting lines or connecting series capacitors in the line. Both are in use in a variety of combinations.
14.3 STEADY-STATE OPERATION AND STABILITY The normal operation of the power system involves an exchange of power between the generators and the various loads. In the typical simplified system of Figure 14.1, VS and VR may represent the voltages developed by generators supplying loads connected in the system, such as at buses G and H, or VS can represent the voltage of generators and VR the voltage of motor loads.
Although the operations are similar in either case, the latter is easier to visualize. Assume an equilibrium state at a power level P0. With no losses, the mechanical input P0 MS to the generators equals their output, P0 ES. This is transferred across the system to equal the input P0 ER to the motors, which, in turn, equals the mechanical output of the motors, P0 MR. Thus, before any fault and with all lines in service, the electrical transmission requirements of Figure 14.1b show that VS, the voltage responsible for direct synchronous reactance, leads VR, the motor internal voltage, by f0. When the load require-ments change P0 will increase or decrease and the system will adjust to a new operating angle f. Steady-state stability is the ability of the system to adjust to gradual changes, and the limit is 908 for the two-machine no-loss system.
Equation 14.3 defines the maximum power that the electrical system can transfer.
14.4 TRANSIENT OPERATION AND STABILITY System faults, line switching, and the loss or application of large blocks of load can result in sudden changes in the electrical characteristics, whereas the  2006 by Taylor & Francis Group, LLC.
mechanical inputs and outputs remain relatively constant. It is important that the system readjust to these changes to continue operation and service. If the changes are too severe, instability results and the various parts of the system cease to operate together in synchronism. The resulting loss of synchronism or out-of-step operation requires that the parts be separated, stabilized, and resynchronized to continue complete service. Transient stability defines the ability of the power system to adjust to large and sudden changes.
The simplified two-machine system provides a good and adequate basis for understanding transient system operation and the interactions with the protection. A generator plant with a single tie to the power system or an industrial tie with rotating equipment and possibly generation to a utility are (a) (b) P g n j k i h 0 30 60 90 120 150 180 1 Breakers 1 and 2 open All lines in service Breaker 1 open Line fault Angle f Area 2 Area 1 P G H Fault VS VR ∅ 1 2 3 4 m FIGURE 14.1 Typical power–angle curves for a simplified two-machine power system: (a) system diagram; (b) power–angle curves for various system conditions.
 2006 by Taylor & Francis Group, LLC.
basi cally two-mac hine systems. Most uti lities, especia lly the large ones, consi st of multiple gener ators at different locations, connec ted togethe r by a networ k of lines and intermed iate stations. Although their transi ent perform-ance is mor e com plex, the effect on the protectio n is similar to that of a two -mac hine syst em. Modern com puter progr ams provide the necessar y data for speci fic syst ems and opera ting conditions.
The most common sudden distur bance resu lts from shunt faul ts. When a faul t occurs, the transfer impeda nce X (see Figure 14.1), between VS and VR sudden ly increas es and instantly change s the power tra nsmission capab ility o f the system . For a fault out o n line 1– 2, the power–a ngle curve instantl y moves from ‘‘all lines in service ’’ to the ‘‘line-fault ’’ curve. With prefault operation at power level P0 and angl e f0 , the change resu lting from the fault reduces the ele ctrical powe r transmissi on capabil ity from g to h (see Figure 14.1b) . The mec hanical inputs and outputs are the same for a brief period, so the generator acce lerates and the motor deceler ates, both increas ing the angle f. Th e relays at 1 sense the fault and opera te to open breaker 1, which change s the tran smission capability to the ‘‘breaker 1 open’’ po wer curve . During this time to the opening of breaker 1, angle f move s from h to i. Accel eration cont inues to increase angl e f from j to k when brea ker 2 is opened by the relays at 2. This again changes the transm ission capability, next to the powe r curve ‘‘bre akers 1 and 2 open.’’ At 1, the electri cal transm ission capabilit y is grea ter than the mec hanical require ments, so the generat ors deceler ate and the mot ors acce lerate. Although the acce lerating powe r goes through zero as k1 cros ses P 0 , the swing cont inues (angle f increases) because the velocity of the rot ating masses cannot be change d instantl y. The shade d area 1 repr esents the kine tic ener gy added to the rotating masses, area 2, kine tic ener gy returne d to the circuit. Thus, the swing will continue to m, whe re area 2 equals area 1.
At m the swing reve rses, oscillat ing below and above the mechani cal require -men t, lin e P 0 , with the final operating at n. This assum es no change in the powe r P0 require ments. Th e osci llation is damped by the resistanc e in the system, the voltage regulator, and gover nor act ion.
The foregoi ng represe nts a stable system. If the area above the P0 operat-ing power line were lesser than area 1 below, the system cannot maint ain synchr onism and will go out-of-st ep. This represe nts an unst able syst em.
Thus, it is desirable to keep area 1 as low as possible. This can be aided by fast relayi ng and brea ker operatio n, and as discussed in Chapter 13, pilot protection provides this possibility. With high-speed simultaneous tripping and high-speed breakers, area 1 can be kept small, so that more power (P0) can be transferred across the system without allowing its possibility to exceed area 2.
The type and location of the disturbance is an important factor. In Figure 14.1b system, the worse fault is a solid three-phase fault at bus G or bus H. In these situations, no power can be transmitted across the system during the fault. Usually, in a highly interconnected network, there will be multiple ties  2006 by Taylor & Francis Group, LLC.
between VS and bus G, and betwee n bus H and VR , thus some power can be transferred for these three- phase solid faults. This is simi lar to a solid three-phase fault out on line 1–2, whe re the powe r–angle curve typicall y is as shown in the ‘‘line fault. ’’ As three- phase faults are not too com mon, stability studies often use the two-ph ase- to-groun d fault as the crite rion. Reliabi lity requireme nts as docum ented in sta ndards issued by federal and state regula-tory bodie s and regional transmissi on organ izations dictat e conditions that need to be analyzed and for which stabilit y must be maintai ned. Such standards als o identify ‘‘maxi mum cred ible’’ condi tions that require analysis to obtain a feel for the robustne ss of powe r system s by mea suring its vu lner-ability to instabi lity for highly chal lenging event s even thoug h their proba bil-ity of occurring is very low.
The time for f to change du ring system swings involves the solution of a second-or der different ial equat ion, which include s the iner tia const ants or characterist ics of the rot ating masses . A com mon method is a step -by-step solution whe re during short-t ime interv als the accele rating power and angul ar acceleratio n are assumed to be const ant. Th is provides a time –angle curve or data where if the system is stable the angle eventually decreases after an increase in the initial disturbance.
The voltages and currents during a system swing, particularly during out-of-step opera tion, are show n in Figur e 14.2 . If we consi der the simpl ified two-machine system, VS is considered as fixed, with VR as lagging relative to VS.
VS Locus of VR at electrical center System electrical center Locus of VR at S Locus of I VR (0) VR (180) VR (270) VR (90) I (90) I (270) I (180) x 2 x 2 x FIGURE 14.2 Typical two-machine system voltages and currents as VR rotates relative to VS.
 2006 by Taylor & Francis Group, LLC.
For normal-load operation, VR will lag, as defined by the system power–angle curve and the loading.
Because of a sudden large disturbance, VR can swing to as much as approximately 1208 in a stable system. If the system is unstable, VR continues to lag and, at 1808 a ‘‘pole is slipped,’’ synchronism between VS and VR is lost, and the two parts operate out of phase. This situation causes the voltage and current to fluctuate. The electrical center is the point in the system where the impedance to the two sources is equal. At this center, the voltage varies from maximum to zero, as shown by the locus circle. At other points, the voltage varies from maximum to the diagonal line between VS and VR at 1808. In the simple reactance system, the current changes from normal to about twice the normal when VS and VR are 1808 out of phase. It should be recognized that during transient operation, the transient reactance of the machine is used rather than the synchronous impedance for normal-load operation. The difference in these values is large, but the effect on the total impedance between the rotating masses may or may not be appreciable. In general, for low- to high-voltage systems, most of the impedance is in the system, so the total X is not affected significantly. However, in EHV and UHV systems with very large generating units, the effect is quite significant. In fact, in these systems the electrical center is often within the unit generator transformer or within the generator.
After a system disturbance, the rate of the swing and the voltage–current fluctuations is quite variable. At first the swing angle moves relatively fast, slowing down as the maximum angle is reached. If the system is stable, the swing stops, then slowly changing to decrease the angle, thus oscillating with smaller angular changes until equilibrium is reached.
If the system cannot maintain stability, the angle changes slowly close to 1808, when a pole is slipped and a sudden large angular change occurs. This process is repeated with increasing speed each time a pole is slipped, until the system is separated.
14.5 SYSTEM SWINGS AND PROTECTION As a rule, the phase–overcurrent relays should not operate on system swings and out-of-step operation. This is because this type of protection is normally applied in the lower-voltage parts of the system, at which the stability limits are seldom as critical, and that these relays are set well above the load current.
With the out-of-step currents not too high, the relay-operating times at these low multiples would be long. If the out-of-step condition were permitted to continue, there would be a possibility of the time–overcurrent relays ‘‘notching-up’’ and operating after repeated current peaks. Instantaneous overcurrent relays that are normally set well above maximum load may nor may not operate on an out-of-step system swing.
Stability tends to be more critical in the higher-voltage systems. The reduced voltage and increased current during system swings appear as a  2006 by Taylor & Francis Group, LLC.
variable impeda nce to the distance relays common ly appl ied for protect ion.
This effect can be illus trated with the simplifie d tw o-machine system and the R–X diag ram. In Figure 14.3b the total syst em equi valent im pedance after the fault is cleared by opening line 1–2 (see Figur e 14.1 a), which is plot ted between VS and VR on the R–X diagram. Arb itrarily, the origin is at a relay location such as 3 at bus G.
The locus of the system swing assuming jVS j ¼ jV Rj is along a perpe n-dicular line bisecting the line draw n betwee n the VS and VR points as shown.
On this swing locus, the impeda nce points at various angl es between voltages VS and VR are the points of the correspo nding angle betwee n lines from points VS and VR and the swing locus. Th us, on the jVS j ¼ jV Rj swing locus, impedance points are plotted for 60 8 , 908, 120 8, 1808, 240 8 , and 270 8 angl es that VR lags VS . Th e im pedances ‘‘seen’’ by distance relays 3 at bus G and relays 4 at bus H are the phasors from po ints G and H, resp ectively, to the (a) (b) VS xS z34 xR VR VR xR H z1atG z34 xS −x VS G −R z2atG Swing locus Swing locus R H 4 270 240 180 60 60 90 90 120 VS VR VS VR Swing locus VS VR 3 = FIGURE 14.3 Typical impedance swing loci for the simplified two-machine system after a fault is cleared: (a) system of Figure 14.1a after line 1–2 is opened to clear fault; (b) typical distance relay settings at 3 bus G and the system-swing loci after faulted line 1–2 opened.
 2006 by Taylor & Francis Group, LLC.
locu s line. Th e change in this impeda nce is relat ively slow and variabl e, as disc ussed earli er.
If VS lags VR , the n ormal load is in the secon d quadr ant, rather than the first quadr ant, and the swings move from lef t to right. The actual swing curves are more com plex and are arcs of curves that are functions of the d ifference in the mag nitudes of VS and VR , system impeda nce and voltage variables, gov ernor and regulat or actions , and so on. The com mon swing loci for the dif ference s in the two sourc e voltage magnitudes are illustr ated in Figure 14. 3b. In actual practice, the swing impeda nce as seen from any given relay may be anyw here in the four quadr ants and move in any dir ection during a swing segm ent. With the distur bance usually resu lting from a fault, there can be a major shift of the impeda nce seen by the relays as the fault is cleare d to change the transf er impeda nce (as illus trated in Figur e 14.1b) across the system. Computer studies provide more accurate information for specific systems and conditions. This should be used for determining relay operation, settings, and applications.
However, the R–X diagram scenario is similar for all cases. Plotting only a specific line impedance under consideration on the R–X diagram (as the impedance behind each line bus will vary with switching), normal operating conditions (load) should appear as impedances outside the relay operating characteristics. Normally, for the relay at the origin, load into the line is in the first quadrant, load out of the line is in the second quadrant.
When a system disturbance occurs, the impedance changes immediately.
If the fault is the disturbance and is within the line under consideration, the impedance seen by the distance relays moves into their operating zone, and the line is tripped. If the disturbance is outside the line under study, the impedance seen instantly shifts to a new location somewhere in the four quadrants. During a fault, there is a small swing period, then another shift as the two line breakers clear the fault. If the breakers do not open simultan-eously, the swing will exist during the fault, an instant shift to a new location when one breaker opens, another small swing changes, then an instant shift to yet another location as the second breaker opens. At such a moment, when the fault is cleared, the swing continues, typically as illustrated in Figure 14.3b.
For the example of Figure 14.1, the swing is assumed to start, as shown in Figure 14.3b, at about an angle f of 508, which corresponds to the point 1 angle in Figure 14.1b.
If the system is stable, the impedance locus will move with decreasing speed to about 808, which corresponds to point m in Figure 14.1b, and where area 1 ¼ area 2. Then the impedance phasor momentarily stops, reverses, and moves out to the right. Eventually, after short oscillations, a new equilibrium is reached at which the system will operate until the next load change or disturbance occurs.
If stability is lost, the impedance phasor will move beyond the 808 point in the example to 1808, where a pole is slipped and the two parts then operate  2006 by Taylor & Francis Group, LLC.
out of synchron ism. The impeda nce change gener ally slows d own to the 180 8 point , then move s rapidly to the left and back to the right to pass through the 180 8 point again, unless the two parts are separat ed elsew here. As indicated earli er, general ly, systems can swing on a transient basi s to near 120 8 and remain stable .
Thus, distance relays that resp ond to bala nced three-phase condi tions and faults will operate when the swing or out-of- step impeda nce ph asor moves into and remai ns long enough within their opera ting char acteristic . Direc -tional comparison pilot syst ems using phase distanc e fault detect ors are also subject to opera tion whe n a swing phasor impeda nce move s through their operating zone. Ph ase com parison, current differ ential, and othe r current-based pilot systems are n ot subject to opera tion on swings and out- of-step conditions as curr ent flows assoc iated with such conditions are ‘‘th rough’’ currents, which flo w in and out of network lines that mak e up the associa ted power syst em.
The swings show n in Figur e 14.3 are typical of the event s after a fault has occurred and been cleared. Two exampl es of the comple te scenario from the occurren ce of a fault are shown in Figure 14 .4 and Figure 14.5. Both plot the impedance changes at a 115 kV relay location in highly interconnected power network that resulted from a fault on a 500 kV transmission line. The system diagram is an abbreviation of a complex network.
For fault 1 (see Figure 14.4), the impedance seen by the relay before the fault (initial operating point: time 0) is at the far left. Load was flowing from B to A on the 115 kV line. At the instant of the fault, the impedance instantly changes to the right (fault occurs: time 0). In other words, zero time is represented by the broken lines. A swing occurs for 0.067 sec (four cycles) when the near breaker trips with another instant change. Next, the swing continues for 0.083 sec (five cycles) until the far breaker opens. At that moment, the fault is cleared. But the system has been disturbed, hence the continued swinging, as shown by the heavy line from left downward to the right. At the beginning, the swing is fairly rapid, but slows down as it approaches the 1808 point, at which a pole is slipped and synchronism is lost. The swing then speeds up and the system would continue to operate out of synchronism, moving faster and faster at a variable rate until a separation is made.
At 0.40 sec, the near breaker was reclosed in an attempt to restore the line to service. This was unsuccessful, the breaker retripped and the swing con-tinued. For fault 2 (see Figure 14.5), the same events occur; fault occurs near breaker trips in four cycles, near remote breaker trips in five cycles, and system continues to swing slow at first, slowing down and (as illustrated in Figure 14.5b) stops, turns around, and moves to a new stable operating point.
Thus, synchronism is not lost, and the system recovers and continues to operate. The near breaker was reclosed at 0.416 sec (25 cycles), but retripped as shown.
 2006 by Taylor & Francis Group, LLC.
14.6 OUT-OF-STEP DETECTION BY DISTANCE RELAYS From the previous discussion, the ‘‘handle’’ for relay detection of out-of-step conditions is the rate of impedance change seen by distance relays. Detection can be accomplished with two distance units, one set for a longer reach and essentially surrounding a unit set with a shorter reach. With this combination, a fault falling within the operating zone will operate both units simultan-eously. However, a swing that occurs within their operating zones will first operate the outer or longer-reach set unit and, as it progresses, later operate the inner or shorter-reach set unit. Logic is arranged so that output will occur only for a sequential operation of the two distance units. Ideally, an out-of-step condition is indicated when the time difference between the two distance units’ operation is approximately 60 msec or more, with a typical distance unit setting about 20%–30% apart. The two types most commonly Near breaker .067 trips : (4 Hz) Time in sec (or Hz) Initial operating point Far breaker trips −2.0 −3.0 −R −1.0 R and X in per unit at 100 MVA, 115 kV 0 +0.5 0.083 (5 Hz) Fault occurs .067 (4 Hz) 0.416 (25 Hz) Near breaker reclosed Near breaker retripped 0.483 (29 Hz) 0 0 0.10 0.15 0.20 0.25 0.300.35 0.40 1.5 1.6 1.7 1.8 0.5 0 0.5 1.0 1.5 2.0 X 0.083 (5 Hz) 1.3 C 1.2 1.0 0.60 0.55 1.1 1.4 0.90 115 kV System D A Relay location Fault 2 Fault 1 B C 500 kV System 0.70 B A 0.80 FIGURE 14.4 A 500 kV fault that caused the 115 kV system to lose synchronism.
 2006 by Taylor & Francis Group, LLC.
applied are illustrate d in Figur e 14.6 . Th ese distanc e relay characterist ics were descr ibed in Section 6.5 (see Figure 6.13).
The concentric circl e applica tion is general ly appl icable to the shorter lines up to about 100 mi , and whe re the oute r circle 210S can be set such that it does not opera te on the maximum load im pedance phasor . On long and heavily loaded lines, the blinder type generally will be required for line protectio n as well as swing detect ion, to provide extended reach for the line with restricted tripping for loads.
(a) 115 kV system 500 kV system D A B C X 3.0 2.5 2.0 1.5 Fault 2 Fault 1 Relay location R 3.0 0 2.5 2.0 R and X in per unit at 100 MVA, 115 kV 1.5 1.0 0.5 0.067 Near breaker (4 Hz) trips 0.083 (5 Hz) Time in sec (or Hz) Initial operating point 0.083 (5 Hz) Remote breaker trips Near breaker retripped 0.483 (29 Hz) 1.0 0.5 Near breaker reclose 0.416 (25 Hz) 483 Fault occurs 0.067 (4 Hz) 0.10 0.15 0.20 0.25 0.300.35 0.40 0.416 0.50 0.55 0.60 .65 0.70 0.75 See Figure 14.5a 0 0 B A C FIGURE 14.5 (a) A 500 kV fault for which the 115 kV system was able to maintain stability. (Continued on next page.)  2006 by Taylor & Francis Group, LLC.
Application of out-of-step relays is complex, depending on system fac-tors, operating practices, and individual protection philosophies. As a result, there is little uniformity among the utilities. However, the basic objectives are the same.
1. Avoid tripping for any disturbance for which the system can recover.
Thus, relay operation should not occur for all stable swings. Stability studies can provide the minimum impedance that the relays will notice for stable operation, so that the phase distance relays can be set to avoid operation on these impedance values.
2. For unstable system operation, it is mandatory to separate the system, such that after it goes out-of-step it cannot recover without separation.
This separation preferably should be done at a point where (a) the generation-load balance will permit the parts to continue service R Time in seconds 0.60 0.65 0.70 0.75 0.80 1.80 1.75 1.70 1.65 1.60 1.55 1.50 1.45 1.40 1.35 1.30 1.25 1.20 1.15 1.10 1.05 1.00 .95 .90 .85 1.85 1.9 1.95 2.0 R and X in per unit at 100 MVA, 115 kV −0.8 −0.7 −0.6 −0.5 −0.4 −0.3 0.1 0.2 0.3 0.4 0.5 0.6 X (b) FIGURE 14.5 (continued) (b) Enlarged arcs are shown for the 115 kV system’s recovery from the 500 kV fault.
 2006 by Taylor & Francis Group, LLC.
temporarily and (b) at a convenient location where the parts can be resynchronized and reconnected. Usually, these objectives will be in conflict to a varying extent depending on the system operating conditions at the time of the disturbance. As a result, considerable compromise and judgment is required; there are no easy answers.
In the past, the general practice was to apply out-of-step blocking in the transmission system. The aim was to keep the system intact to avoid possible long delays after a system disturbance in reconnecting the various lines that may have opened. In practice, it is doubtful that many line circuits would be involved and trip during a system disturbance. Thus, the trend seems to be toward more out-of-step blocking of automatic reclosing after the line relays operate, as reclosing only adds more ‘‘shock’’ to an already disturbed system.
Out-of-step tripping has not been used widely over the years, but is receiving considerably more attention, particularly with very large generator units connecting EHV and UHV networks. The higher generator reactances and lower inertia constants have reduced critical clearing times. Thus, stabil-ity limits tend to be more critical and early separation is more important, should the system become unstable.
On the other hand, opening a circuit breaker when the two parts of the system are essentially 1808 apart may result in breaker damage. This is because of the high-recovery voltage across the breaker contacts when inter-rupting near 1808 between VS and VR. An ANSI standard specifies that out-of-phase switching breakers must be able to interrupt a current 25% of the rated Inner unit 21os Outer unit Indicates area of operation 21p (a) (b) −21os Outer unit −21p Inner unit X −X −X X −R −R R R H H G FIGURE 14.6 Typical distance units applied for out-of-step detection. (a) Concentric circle type. (b) Double-blinder type.
 2006 by Taylor & Francis Group, LLC.
interr upting current with a recovery voltage of 3.53 pu rated line-to- neutral volt age. Vario us out-of-st ep tripping schemes are avai lable to detect ou t-of-ste p condi tions as the impeda nce phasor moves into the opera ting area s, such as show n in Figure 14.6, but to inhibit brea ker trippi ng until the out-o f-step swing impedance phasor passes out of the outer unit 210S. At that time, the angle of VS and VR is less than 1808, decreasing to a more favorable angle for breaker interruption.
Specific and additional information on the application and details of available schemes for line and generator out-of-step indication and protection should be obtained from the various manufacturers.
14.7 AUTOMATIC LINE RECLOSING More or less close to 80%, to as high as 90% of faults on most overhead lines are transient. These result primarily from flashover of the insulators by high-transient voltages induced by lightning, by wind causing the conductors to move together to flashover, or from temporary tree contact, usually by wind.
Therefore, by de-energizing the line long enough for the fault source to pass and the fault arc to deionize, service can be restored more expeditiously by automatically reclosing the breaker. This can significantly reduce the outage time, and thus, provide a higher service continuity to customers. However, it is important to recognize that automatic reclosing without checking synchron-ism should be done only (1) if there are sufficient other interconnections to hold the separated parts in synchronism or (2) if there is a synchronous source at only one terminal, with none at the others.
Reclosing can be one single attempt (one-shot) or several attempts at various time intervals (multiple-shot). The first attempt may be either ‘‘instantaneous’’ or with time delay. Instantaneous here signifies no inten-tional time delay, during which the circuit breaker closing coil is energized very shortly after the trip coil has been energized by the protective relays.
This is accomplished by a high-speed (52 bb) auxiliary switch on the circuit breaker that closes as soon as the breaker mechanism starts moving to open the main interrupting contacts. Thus, both the trip and the close coils are energized together; consequently, the breaker contacts are open for a very short time. The time from energizing the trip coil to the reclosing of the breaker contacts on an instantaneous reclose cycle is a function of the breaker design: typical values are 20–30 cycles. Generally, this is sufficient to permit the fault arc to deionize during the period when the circuit is open. Experience has indicated that in a three-phase circuit, on an average, the de-energized (open or dead) time for the fault arc to deionize and not restrike is t ¼ kV 34:5 þ 10:5 cycles: (14:4)  2006 by Taylor & Francis Group, LLC.
This formula applies where all three phases are opened and there is no trapped energy, such as from shunt reactors, or induction from parallel lines. For single-pole trip–reclose operation, longer deionizing times are required, be-cause energy coupled from the unopened phases can keep the arc active. The deionizing times can be increased by + 50%.
Many varieties of reclosing relays (79) are available with varying degrees of sophistication for single and multiple shots. After their cycle of operation, if reclosures are successful at any point, they reset after a preset time interval.
If reclosure is unsuccessful, they move to a lockout position so that no further automatic operation is possible. After service is restored by manual operation of the circuit breaker, the reclosing relays reset after a time delay. This is to prevent an automatic reclose operation if the breaker inadvertently gets closed manually with a fault persisting on the line.
As many stations and substations are unattended and are operated by various remote control systems, the reclosing requirements can be pro-grammed into the automation and controlled from a central dispatch office.
A few operations of this type are currently in service. Reclosing practices are quite variable, depending on the type of circuit and individual company philosophies. A brief review will outline more common practices.
14.8 DISTRIBUTION FEEDER RECLOSING For an overhead radial feeder without synchronous machines or with min-imum induction motor load, fast reclosing at the source offers a relative high probability of rapid restoration of service. The almost universal practice for these types of circuits is to use three and occasionally four attempts to restore service before locking out. Subsequent energizing is by manual closing.
Generally, the first reclose is instantaneous, the second about 10–20 sec after retrip, the third attempt about 20 to as much as 145 sec after retrip.
Specific times vary widely; however, the most current trend has been to keep the third reclosing time in the 10–20 sec range in view of the public safety concerns. When applying four reclosure attempts, the time intervals between them are smaller.
Reclosing is generally not used for underground feeders, because cable faults are more inclined to be permanent. Reclosing is used in practice for combination overhead–underground circuits, with more inclination to use it when the percentage of overhead to underground is high.
For industrial ties with large motor loads or synchronous machines and for ties connecting ‘‘cogeneration’’ sources, care is required that reclosing at the utility substation does not cause damage to the rotating equipment. Generally, the connections are by single-circuit ties, so that during the open period the two parts will be operating independent of each other. Reclosing then will connect the two parts together out of phase, resulting in power surges and large mechanical shaft torques that can cause severe damage.
 2006 by Taylor & Francis Group, LLC.
With synchr onous machin es, reclosing must be delayed until the ma-chin es are removed from the circui t; then reclosing can restor e vo ltage and pick up the sta tic and no nsynchronou s load s at the statio n. This can be accom plished by over- and underfre quency (UF ) relays with under - and overv oltage relays. Trans fer trip shoul d be used to disco nnect islande d ma-chin es that can carr y load connec ted to them in the island.
For induc tion motors , reclosi ng should not take plac e until their residua l volt age has decr eased to 33% o f rated valu e. In gener al, the induction moto r volt age decrease s very rapidly , for there is no field to suppl y excita tion. Join t cooper ation is very important with these types of interc onnecti ons. Th is subj ect is discusse d in greater detail in Cha pter 8.
Where ther e are multipl e fused taps off a distri bution feeder, a com mon appl ication is to appl y an instantane ous trip unit set to overr each these fuses out to the first main feeder section alizing point. Fast reclosi ng is then used and, if unsuccess ful, further operation o f the low-set instantane ous relays is bloc ked. With the h igher perc entage of transi ent faults, this prevents the fuse from operating, should the fault remai n on the down side of the fuse , thereby min imizing long delays in fuse repl acement. If the fault is permane nt, the fuse will cle ar faults within its operating zone and range . This is know n as fuse-savi ng and this subject is cover ed in Section 12. 6.
14.9 SUBTRANSMISSION AND TRANSMISSION-LINE RECLOSING Circ uits that are used to tra nsfer powe r betwee n sta tions require reclosi ng o f both terminal s to restor e service . This can be done at high speed only if there are sufficien t para llel ties in the network to provide an exchan ge of power betwee n the tw o parts of the syst em. This is necessary to hold the source volt ages in synchron ism and particula rly in phase during the line-open period.
Th is reclosi ng require s high-spe ed simul taneous tripping of the line and so is limi ted to circui ts protected by pilot protectio n. If this protectio n is not used or is out of service, fast reclosing should not be used or shoul d be blocked.
Where the eff ectiveness of the parallel ties is in doubt, several reclosing possi bilities exist: 1. Single-pole pilot trip and reclose , descr ibed in Chap ter 13.
2. With pilot relay protection for simultaneous line tripping, reclose one end instantaneously and the other end after a check to ensure that the line and bus voltages are synchronous and within a preset angle difference. Synchroverifier (25) relays operate when the ‘‘beat’’ frequency across an open breaker is within prescribed limits, the two voltages on either side are of sufficient magnitude, and the angle between them within a preset value. The usual angle adjustments are about 208–608.
 2006 by Taylor & Francis Group, LLC.
3. Without pilot protect ion, or whe n preferred, reclose with (a) live line, dead bus; (b) dead line, live bus, or (c) live line, live bus wi th synchroche ck. It is desirable to op erate thes e through reclosing rel ays to avoid pote ntial breaker ‘‘pumping .’’ Different combinati ons for reclosi ng are appl icable and depend on the oper-ating and system require ments.
On the one hand successf ul reclosing of both terminal s of a line increas es area 2 availabil ity (see Figure 14.1b) by moving from the ‘‘breaker 1 and 2 open’’ curve to the higher ‘‘all lines in service’’ curve shortly after point 1.
This aids stability. On the other hand, if reclosing is not successful, such as for a permanent fault, area 1 is increased by the additional fault and retrip time operation along the low ‘‘line-fault’’ curve. Area 2 is also reduced, so that the stability limit is reduced, because area 2 ¼ area 1 at a very low angle u.
However, because most line faults are transient and the stability limit is frequently never reached, simultaneous instantaneous reclosing is widely used for lines of 115 kV and up. Generally, only one attempt is made, but occasionally subsequent attempt(s) are made with the voltage check or syn-chrocheck equipment outlined earlier. However, this is only for overhead lines. Transmission cable circuits are not reclosed. For overhead-cable com-binations, separate protection is sometimes used for the cable and overhead section, with reclosing permitted for the overhead line faults only.
Questions have been raised about the application of instantaneous reclos-ing at or near large generating stations. This is because of the potential damage to the long turbine shafts of large modern turbine generator units.
An example is a solid or near-solid three-phase fault near or at a generator bus. This reduces the voltage of the three phases to zero, so that no power can be transferred until the fault is cleared. Even with very fast relaying and circuit breakers, the voltages on the two sides of the breaker are at a different angle, so reclosing results in a sudden shock and movement of the rotor and to transient oscillations and stresses. These are cumulative; hence, actual known damage may occur at some time in the future. Experience has not documented any large amount of damage, but this remains a potential worry. Some utilities are removing the reclosing near large generator stations; others are not. The issue is a very difficult one, and is one that is not easily resolved. It is further complicated because the most severe types of faults (three-phase- and two-phase-to-ground) occur rather rarely. Thus, perhaps the cumulation of stresses will not exceed a critical damage point during the equipment lifetime. In the meantime, more benefits of reclosing are obtained.
This raises another difficult question: how far apart can the voltages remain before damage and problems with stable operation occur? Out in the system, voltage differences on the order of 608 or more have existed before reclosing, and reclosing has been successful. Here the system imped-ance network can absorb this large difference. This would not be tolerated  2006 by Taylor & Francis Group, LLC.
near a generating unit. It has not been possible to provide general limits, as each application depends on the specific system.
Reclosing on multiterminal lines is more complex, especially if more than two terminals have synchronous voltage sources. It may be practical to reclose one or two terminals instantaneously and the others after voltage or synchrocheck. Where the transmission line has load taps, such that it serves the dual function of transmission and distribution, circuit reclosing of the source terminals can facilitate service to the tap loads as long as no synchron-ous equipment is involved. In these circumstances, the requirements outlined earlier under distribution feeder reclosing are also applicable.
14.10 RECLOSING ON LINES WITH TRANSFORMERS OR REACTORS Lines that terminate in a transformer bank without a breaker between them, or lines with shunt reactors, should not be reclosed automatically unless it can be assured that the fault is in the line section. Differential or transformer reactor protection can be used to block reclosing at the local station, with transfer trip to block the remote station. This generally means some delay in reclosing to ensure that the trouble is not in the transformer or reactor. If the line protection excludes the transformer bank, this protection can only initiate reclosing. Breakers are not generally used with shunt reactors, so the protec-tion zone for the line would include the reactors.
Transformers are sometimes connected to a line through a motor-operated air-break switch. For faults in the transformer, the protection trips the low-side transformer breaker, initiates a remote trip by a grounding switch or transfer trip channel, and opens the air switch. Reclosing of the remote terminal(s) may be initiated after coordinating time delay for the air switch to operate. This may be supervised only on receiving the remote trip signal.
14.11 AUTOMATIC SYNCHRONIZING This equipment can be applied for automatic synchronizing at attended or unattended stations, or to assist manual synchronization. It does not adjust the two separated systems, but will program closing as the voltages arrive in phase when the frequency difference is small. The synchroverifier type is not recom-mended for this service, but has been used for small machines about 500 kVA.
14.12 FREQUENCY RELAYING FOR LOAD SHEDDING–LOAD SAVING The primary application of underfrequency relays is to detect overload.
Load shedding or load saving is the attempt to match load to the available  2006 by Taylor & Francis Group, LLC.
generation after a disturbance that has left a deficiency in the generation relative to the connected loads. Thus, the overloaded system or part of a system (island) begins a frequency decay that, if not halted, can result in a total system shutdown, for example, the situation that was experienced in the 1965 Northeast blackout. Generating plants generally cannot operate below 56–58 Hz (60 Hz base).
Normal load changes and moderate overloads can be absorbed by the spinning reserve in the system–power systems are specifically operated such that all the generators are not operating at full capacity. Owners of such generators are typically paid for generation maintained in reserve. Thus, these overloads result in small increments of reduced speed and frequency that activate the governors to increase the prime-mover input. As has been outlined earlier, transient changes, such as those that result from faults, involve the exchange of kinetic energy of the rotating masses to the system until the system can readjust to a new equilibrium.
When the load requirements significantly exceed the generation capabil-ities, the frequency of the system decreases. The power system can survive only if enough load is dropped until the generator outputs are equal or greater than those of the connected loads. This imbalance most often results from the loss of a key or major transmission line(s) or transformer(s) that are involved in a major transfer of power, either within the system or between two interconnected systems. Power systems are designed and operated such that a single failure should not lead to an underfrequency condition. Power systems are most vulnerable to overload conditions during high load periods or multiple outages of key system facilities. Multiple outages often occur during storms or other unusual conditions. The blackouts that occurred in the western part of the United States in the late 1990s were initiated when lines became heavily loaded and faulted when they sagged into trees. The heavy loads were caused by extremely hot weather conditions and unusual load flow patterns. The chain reaction of line trips resulted in portions of the power system separating into islands. When islands are formed within a power system, high probability exists for a mismatch of generation and load to exist within the island. If excess generation exists, frequency will increase and generation will run back in an attempt to create a suitable balance. If load exceeds generation, frequency will drop and load needs to be shed to create an acceptable balance. The rate of frequency decay in such situations is, in general, relatively fast. The rate at which the frequency drops is a variable function with time, depending on the amount of overload, the system inertia constant, and the load and generation variations as the frequency changes.
This subject is covered in detail in the articles by Dalziel and Steinbach as well as Berry et al. In any event, in general, a significant decay in frequency usually occurs within a few seconds. This period is too short to rely on operator action for shedding load, and, therefore, automatic underfrequency load shedding facilities need to be provided to initiate the required load  2006 by Taylor & Francis Group, LLC.
shedding action. Details of the design of underfrequency load shedding schemes as discussed in the next section are based on the generalities that follow: The handle to detect overloads on portions of power systems is under-frequency or the rate of frequency decline. In a large system, there can be an almost infinite number of possibilities that can result in load–generator imbalance, so it becomes difficult to determine quickly and accurately where and what action should be taken. The present practices are to apply under-frequency relays at various load points set to progressively remove load blocks until the frequency decay is stopped and returns to normal. Generally, underfrequency is used, but rate of change of frequency has some use.
Any measurement at one point in the system, as with underfrequency or rate-of-change relays, is an approximation of the problem. As a result, generally, more load is probably shed than may actually be necessary, but it is far more important to avoid a massive shutdown.
It is desirable to locate the relays on a distributed basis throughout the system. They are set at different frequency levels to trip varying amounts of load. General practice has been to use three frequency steps between nearly 59.7 and 58.3 (60 Hz normal), although as many as five steps have been applied. As far as possible, nonessential loads are removed first, sometimes with rotation among different loads.
The early frequency relays (81) were electromechanical, with present relays of the digital type. The latter operate by counting the zero crossings of the filtered AC system voltage, and are extremely accurate.
Frequency relays can be used to restore or supervise the restoration of load after the system is stabilized and generation capability is available to meet the dropped load. If load restoration is done automatically, the loads should be added in small increments, with sufficient time intervals for the system to adjust, to avoid reversing to reduced frequency.
The application and setting of underfrequency relays is not standardized and, for the large systems, is based on a study of the most probable and worst-case possibilities, seasoned with general experience and judgment. For interconnected systems, such as those that exist in U.S. power pools, it is important that a common pool program be developed and implemented through the interconnected systems. This can involve separating the system when a heavy power interchange occurs that is unfavorable to an undisturbed system.
The present wide use of load shedding has both prevented blackouts and limited some to small areas with minimum outage times. However, not all possibilities can be anticipated, so blackouts will continue to occur, one hopes quite limited, and for very short outage times.
Ultimately, perhaps, multiple measurements across the system can be sent to a central location for programmed analysis of the problem, with solutions  2006 by Taylor & Francis Group, LLC.
quickly dispatched to the proper locations for rapid matching of load and available generation. It appears that this will involve considerable data and communication facilities operating at high speeds.
14.13 UNDERFREQUENCY LOAD SHEDDING DESIGN There are several aspects involved in the design of underfrequency load shedding schemes. One aspect involves the design of an underfrequency load shedding criterion. A load shedding criterion involves the selection of the amount of load to be shed, the number of steps in which load is shed, and the frequency set point for each step. A second aspect, scheme architecture, involves the locations at which frequency is detected and the manner breakers are tripped to drop load. A third aspect, underfrequency control design, relates to the actual design of the underfrequency relay control circuits.
14.13.1 UNDERFREQUENCY LOAD SHEDDING CRITERIA The criteria for underfrequency load shedding systems in the United States are normally dictated by standards developed by reliability councils, inde-pendent system operating organizations, and power pools. The amount of load shed varies between 25% and 50% of the total load and is shed in three to five frequency steps. The frequency band between the load that is shed falls within 59.7 and 58.3 Hz.
The amount of load to be shed within a load area is determined by studies that approximate the amount of generation deficiency that the area would be subject to following a severe disturbance. A typical disturbance might involve the loss of import capability to the area because of loss of inter-area ties along with the outage of the largest generator internal to the associated load area during peak load conditions. The range of frequency levels at which load is shed is selected based on the following criteria: 1. Operation of the load shedding scheme must be immune to operating on normal transient frequency dips from which the power system is capable of recovery without the need for dropping load.
2. During overload conditions, load shedding must occur before the operation of underfrequency relays that are applied for generator pro-tection. Load must be shed before the generators are tripped.
High-speed operation of underfrequency relays is required, considering the rapid rate of frequency decay that is possible during overload conditions.
A small time delay is required, however, to prevent operation on transients.
Operating times of underfrequency relays ideally range between 5 and 20 cycles. A number of steps are used in load shedding schemes to attempt to facilitate a match between generation and load within the overloaded area.
 2006 by Taylor & Francis Group, LLC.
If the entire bloc k of load was dropped in one ste p, sta bilization of the area coul d probably be ham pered by excess generat ion.
Underf requency load shedding criteria often include restrictio ns such that feed ers that suppl y critical load such as hospi tals, airports, iron lung patients, etc . are not trippe d by underfre quency relays. In addi tion, as descr ibed in Cha pter 8, distribut ed gener ation is norm ally trippe d by under frequenc y relays that are set to operate quickly to trip the generator if it becomes isolated with a portion of the power system. The settings of the underfrequency relays at the intertie location of distributed generation are often set such that they are subject to operate before the load shedding underfrequency relays occur.
When this is the case, additional load should be placed under control of underfrequency load shedding relays to account for the amount of distributed generation that may be tripped during an overload condition.
14.13.2 UNDERFREQUENCY LOAD SHEDDING SCHEME ARCHITECTURE Load is typically shed by opening breakers that terminate radial lines at distribution substations. The architecture of load shedding schemes can be local, distributed, or centralized.
1. Local load shedding is the most common design that had been used in the past. In such schemes, one or more underfrequency relays are installed on buses at distribution substations. Upon operation of the underfre-quency relay(s), feeder breakers are tripped based on logic incorporated into the circuitry at the substation. Decisions involving load shedding are all made locally at each associated distribution substation.
2. Distributed load shedding schemes are similar to local schemes in that decisions for tripping breakers are made locally at the individual substations. In distributed systems, however, each feeder is equipped with its own underfrequency relay. Such schemes have grown in popularity with the availability of microprocessor-based relays that, in addition to providing normal line protection functions, often contain an underfrequency function at minimal additional cost.
3. Centralized underfrequency load shedding schemes are similar to local schemes in that one or more underfrequency relays are connected to buses at distribution substations. In centralized systems, however, the underfrequency relay output information is sent to a centralized loca-tion to be processed in a computer program, which is applied to provide overall load shedding control. Information is then sent back to the distribution stations for tripping breakers as selected by the computer control program.
An advantage of a local system is that a communication system is not required to send information to a remote location. Communication systems are costly,  2006 by Taylor & Francis Group, LLC.
add time delay, and increase probability for error. Local systems, however, require considerable additional wiring at the substation. Distributed systems require minimal additional wiring, are low in cost, and allow using of the flexibility inherent in microprocessor relay designs. Such systems, however, can be difficult to implement in stations that already possess a local system without a complete changeout of the local system. Centralized systems offer greatest flexibility for adjusting the underfrequency logic to best meet the needs of the specifics of the disturbance encountered. As a picture of the conditions over the entire system is available at the centralized location, better decisions can be made with regard to location and magnitude of load to be shed.
14.13.3 UNDERFREQUENCY CONTROL SCHEME DESIGN The design of underfrequency control schemes involves the operating prin-ciple on which underfrequency is detected, type of underfrequency relay used, and the arrangement of logic in the control circuit.
Underfrequency relays operate on a fixed frequency or rate of change of frequency principle. The majority of underfrequency load shedding systems that are in service operate on a fixed frequency basis. Fixed frequency relays function on the basis that operation of the relay occurs whenever frequency drops below a fixed frequency setting on the relay. Fixed frequency under-frequency relays are designed to operate very fast (six cycles or less). One disadvantage of using fixed frequency relays in underfrequency load shedding schemes is that frequency must be low before operation occurs. As such, load may be shed too slowly to arrest overload conditions in which frequency drops at a high rate.
To improve performance of underfrequency load shedding systems, appli-cation of relays that are capable of operating on the rate of change of frequency has been proposed. The rate of change of frequency is an immediate indicator of power imbalance. The use of such relays therefore may provide for a more robust load shedding system in that load may be shed in a more timely manner based on the severity of the overload condition. The oscillating nature of frequency decay rates, however, can cause such relays to operate incorrectly.
In addition, settings for such relays are difficult to determine. At this time, because of these application difficulties, the use of underfrequency relays that operate on the rate of change of frequency is limited.
The types of relays used for underfrequency detection include electro-mechanical, solid state, and digital. The original underfrequency load shed-ding schemes that were placed in service in the late 1960s used electromechanical underfrequency relays. Almost all systems placed in ser-vice in current times use microprocessor-based digital underfrequency relays.
Digital relays have proven to be accurate, reliable, and highly flexible in application.
 2006 by Taylor & Francis Group, LLC.
Underfrequency load shedding schemes must be designed for high reliability. Security is especially important in such designs, as an incorrect operation will result in an outage to a significant amount of load. False operation of underfrequency relays can result from feedback from rotational load. When the source of power to a distribution substation is interrupted, inertia of motor load that had been supplied from the station can cause a gradual, rather than immediate, drop in frequency at the station bus to which underfrequency relays are connected. Under such conditions, underfrequency relays may operate incorrectly and trip the associated feeder breakers unnecessarily. Load supplied by the tripped feeders would, therefore, remain out of service when power to the substa-tion is restored. To prevent such incorrect operations, tripping by under-frequency relay action is supervised by undervoltage relays. Tripping is blocked when voltage drops below the setting on the undervoltage relay. A much lower voltage will exist during a motor feedback condition than during an overload condition. Thus, voltage can be measured to distinguish between such conditions. For additional security, overcurrent supervision can also be applied in the underfrequency tripping circuit. During a system overload condition, load current will continue to exist at distribution substations in the overloaded area. When power is lost to such a substation, however, current flow at the substation will stop as soon as the source power is lost. Current flow at the substation can therefore provide a positive means to distinguish between overload and motor feedback conditions. A typical design for a local underfrequency relay scheme is illustrated in Figure 14.7.
Distribution substation UF2 OC UV UF1 UF2 Trip coil 'a' UF1 OC UV + − FIGURE 14.7 Typical relay connections and control logic for a local underfrequency load shedding scheme.
 2006 by Taylor & Francis Group, LLC.
Although a discreet undervoltage element is illustrated, this function is often built into the underfrequency relay. Frequency settings for the under-frequency relays are determined by the overall load shedding criterion that has been established. Time delays applied to the underfrequency relays are usually set at six cycles or less, unless specific security concerns exist that dictate the application of a higher time delay setting. Underfrequency rate of change relays are sometimes applied to supplement the fixed setting under-frequency relays are the fixed setting time delays are considered too long to provide satisfactory performance for more severe overload conditions. Under-voltage relays that supervise underfrequency tripping are usually set at about 80% of nominal voltage. Current relays applied to supervise tripping by underfrequency relaying are set to pick up at a current value that is safely below the minimum load at the location that current is measured.
14.14 PERFORMANCE OF UNDERFREQUENCY LOAD SHEDDING SCHEMES Utilities had experienced operational problems with underfrequency load shedding schemes after such schemes had been initially applied. Feedback from rotational load and drifting of the set points of some of the early underfrequency relay designs were common causes of incorrect operations.
The previously discussed security enhancements that have been applied and the development of more reliable relay designs have addressed many of the problem areas that had been experienced.
It should be recognized that underfrequency load shedding systems rep-resent a ‘‘last-resort’’ protection against system collapse. Application of such schemes is not an exact science because the nature of major disturbances is difficult to predict. The manner in which most systems can become gener-ation deficient or separated are numerous. As a result, the effectiveness of load shedding systems can vary considerably depending on the specific characterestics of each individual disturbance. The ideal amount of load that should be placed under underfrequency control is also a general estimate.
Events that require operation of underfrequency relays do not occur on a regular basis so ‘‘learning through experience’’ is a slow process. In spite of these obstacles, underfrequency load shedding has functioned effectively in many cases and saved power systems from total collapse. The most promising prospects for improvement of underfrequency load shedding systems is the application of centralized logic with information available from wide area communication systems. Technology for such systems is currently available; however, implementation requires additional incentives as the cost for such systems is high. Utilities are reluctant to commit to expensive projects unless benefits can be quantified sufficiently enough to justify the expenditure. As noted, events that require underfrequency load shedding schemes to function are rare and the probability of their occurrence is difficult to predict. It is  2006 by Taylor & Francis Group, LLC.
expected that, as power systems are loaded more closely to limits, and networks of digital communication systems become more readily available, it will become easier to justify the application of wide area underfrequency load shedding systems with centralized intelligence.
14.15 FREQUENCY RELAYING FOR INDUSTRIAL SYSTEMS In general, one underfrequency step is sufficient for the industrial ties that have local generation. The relays would trip loads on the loss of the utility supply, so that the remaining loads match the local generation capability. In this manner, the most essential load for the plant can be maintained. The very rapid decline of the frequency when the loads are large relative to the local generation probably makes more than one step of underfrequency relaying impossible.
It may be desirable to supervise plant load shedding with an undercurrent relay in the utility tie. This would prevent a utility frequency disturbance from necessarily shedding plant load as long as the tie is closed and the utility is able to restore frequency by shedding other, low-priority loads. The under-current relay operates to permit local load shedding only when the tie current (or power) is below a set value. A reverse power relay to measure power flowing from the plant to the utility may be necessary to prevent the local generator from supplying power to other loads connected on the same feeder when the utility substation breaker is open.
14.16 VOLTAGE COLLAPSE Another challenge for a continued operation of power systems is a collapse in system voltage. As system voltage declines, higher currents are required to support power transfer requirements. Such a condition can evolve into a continued spiraling decline in voltage levels across the system to the point of total collapse. Recent trends toward higher power transfers and operation of transmission systems closer to their limitations has resulted in a growing number of events in which widespread degradation of voltages across a power system has been experienced. The consequences of voltage collapse usually results in long and widespread system outages. Schemes applied to prevent voltage collapse must be capable of detecting symptoms of impending col-lapse in sufficient time to initiate appropriate corrective action. Voltage problems can be caused by facility outages that result from faults or load fluctuations. Degrading voltages over a period of time along with a lack of reactive reserves are indicators of impending voltage collapse. Low reactive reserves are indicated by tie lines operating near the capacity, high VAR loadings on generators, and initiation of reactive power limiters.
 2006 by Taylor & Francis Group, LLC.
14.17 VOLTAGE COLLAPSE MITIGATING TECHNIQUES The first defense against prevention of voltage collapse is adequate design for providing system reactive requirements. In addition to the need for providing an adequate amount of reactive supply, control systems that can switch such facilities into service within a time frame that satisfies the dynamic charac-teristics of the power system are required. This involves the application of control systems such as fast-acting automatic voltage regulators, automatic controls for quickly switching capacitor banks, and high-speed reclosing on transmission lines. It is also important for limiters and excitation control systems to be properly set and coordinated such that the full reactive capabil-ity of generators is available for system voltage support during degrading voltage conditions.
Reducing load is another means to provide support for system voltage.
System load can be reduced without shedding load by reducing voltage levels at the distribution substation buses. Such action could effectively help support voltage levels on the higher-voltage system and can serve to mitigate a slower-acting voltage collapse condition. Voltage reductions on the distribu-tion system can by implemented by system operators. Many power systems have controls available for manual implementation of such reduction to facilitate system operations when system loads approach operating limits.
Distribution voltage levels can also be contained by blocking action of automatic transformer tap changers at distribution substations. During normal operating conditions, tap changers would act to raise voltage when the distribution voltage level drops below prescribed values. During degrading system voltage conditions, such actions to increase distribution voltage levels could aggravate the low-voltage problem on the high-voltage system.
Tap changers can be blocked manually or automatically when collapsing voltage conditions are recognized.
Recently, load shedding programs to prevent voltage collapse are applied on a more common basis. Shedding load to mitigate voltage collapse should be implemented only after all other efforts to avoid a total voltage collapse have been exhausted. Manual load shedding programs can be effective in stabilizing a gradually collapsing system voltage. In such cases, pre-planned guidelines and procedures are developed for system operators to initiate load dropping when a voltage collapse is evolving. The difficulty with a manual system is that the burden is placed on human judgment to recognize the problem that exists and to determine that the only recourse is to drop load.
Actions of system operators are often second-guessed and, as such, operators are often reluctant to shed load if any possibility exists for recovery to occur otherwise.
In some cases, the time frame for voltage collapse can be very short. Such conditions are usually initiated by the sudden loss of critical system facilities.
To prevent total collapse under such conditions, automatic load shedding  2006 by Taylor & Francis Group, LLC.
schemes can be applied. Undervoltage relays are used to initiate load shed-ding. To provide security for such schemes, several relays are used to monitor multiple phase voltages, adequate time delays are applied to coordinate with normal expected transient voltage variations, and the scheme is supervised by fault detecting relays to prevent operation during or subsequent to system faults. Developing settings for undervoltage load shedding schemes is a complex process that requires a thorough analysis of the dynamic character-istics of the associated power system. The undervoltage relays are generally set in a range of 85%–95% of normal voltage. The applied time delays usually range between 30 cycles and several minutes.
Application of, and experience with, undervoltage load shedding systems are considerably lesser than that for underfrequency load shedding systems.
The process leading to undervoltage conditions is complex and requires considerable analysis to properly apply a related load shedding system.
Voltage levels across the system, unlike frequency, are expected to drop in a nonuniform manner. Critical buses must be identified at which voltages should be sensed for application in undervoltage load shedding systems.
Accurate voltage relays also need to be used because settings are usually near nominal voltage levels. Over time, it is probable that the use of such systems will become more common as a better understanding of the voltage collapse phenomenon is gained and more sophisticated control systems are developed.
14.18 PROTECTION AND CONTROL TRIP CIRCUITS Trip circuits are a small part of the control circuitry that exists within a substation, which provides functionality for protection, control, metering, and monitoring. Reliable design of trip circuits is of special importance, however, because these circuits directly influence overall protection reliability.
Protection and control circuitry within a substation can represent a com-plex arrangement of wiring that requires considerable effort and care to create, construct, and test. Even after careful layout and testing, wiring problems are often not discovered until misoperations occur during actual operating conditions. The complex nature of the circuitry sometimes allows for ‘‘sneak’’ circuits to exist, which are difficult to detect. Testing of the entire control system is difficult because of the extensive area covered by the wiring, interrelationships between different portions of the circuitry, and the fact that some facilities may be in service when tests are being carried out.
Modern designs are available that significantly reduce the amount of control wiring required through the use of digital communications over fiber–optic cable along with the use of multifunctional digital relays.
The portions of substation control circuitry that allow a path for current flow through the trip coils of circuit breakers are classified as trip circuits.
 2006 by Taylor & Francis Group, LLC.
The facilities that are assoc iated with trip circuits include DC suppl y systems, relay outpu t cont acts, targeting coils, seal -in devices, auxiliary relays, brea ker trip coils, various types o f auxiliary swit ches locate d within associa ted breakers, and all the wiring that interconnec t these devices. Even in mode rn substation designs that use digita l com munica tion systems, trip circuits con-sist of hardwire design as a DC curr ent is require d to be deliver ed to the breaker trip coil.
14.19 SUBSTATION DC SYSTEMS The functi on of a substat ion DC system is to provi de a reliable sourc e of power for protectio n and cont rol functi ons at the station. The DC supply is provided by one or more banks of storage batter ies, a battery charger, and a DC distributio n panel. A stored ener gy source of powe r is require d for this function as auxi liary AC powe r at the subst ation may not be availab le during faults. It is exactly during such conditions that po wer is requi red to powe r protectiv e devi ces and to initiate breaker trippings.
Idea l operating voltages of DC syst ems are 48, 125, and 250 V. The major loads connecte d to the DC syst em are the trip and clos e coils of circui t breakers, power supplie s of ele ctronic relays, meter s, and commun ication equipment, alon g with a variety of auxiliary relay coils. DC syst ems mus t be design ed to provide the power required by the connec ted load , a level of redundancy that matche s those of the o verall protectiv e syst em, and allow for the ability for performi ng perio dic maintenan ce and testing.
DC circuits that terminat e at the distribut ion panel are prot ected with molded case circuit brea kers or fuses. The design arrangemen t of the DC circuits varies depend ing on the pref erence of the utilit y. In on e desig n, a dedicated DC feeder is provi ded for each breaker and its assoc iated relaying.
A mor e economi cal design that is common ly used is a tapp ed-feede r arrange-ment. In such a desi gn, a DC feed er is tapped for supply to a circuit brea ker trip coil. Th e indivi dual tapped circuits are usually fuse d. When a brea ker is equipped with dual trip coils, each coil is suppl ied from a different tapped circuit. Tapped circuits that supply a breaker trip coil may also be used to supply relaying associated with the breaker. It is common practice, however, to use separate circuits to supply primary, backup, and breaker failure relay-ing. Some utilities prefer not to fuse the tapped DC feeders if the loss of the main DC circuit would not reduce reliability of protection beyond desired levels. Figur e 14.8 illus trates a possibl e arrangem ent for a fused tapp ed-feede r DC system.
Regardless of what arrangement is used for the DC system, a major design objective is that the system should incorporate a similar level of reliability that is provided for overall system protection. In some cases, although redundant relaying systems are provided, only a single battery bank is used.
 2006 by Taylor & Francis Group, LLC.
This practice is based on the relatively high cost of battery systems and the very high level of reliability that experience has shown can be obtained from battery banks when good maintenance and monitoring practices are employed.
14.20 TRIP CIRCUIT DEVICES Various devices are connected to tripping control circuits that serve to protect other elements in the circuit or to provide logic and initiate actions required for the circuit to deliver its desired functions. Such devices include auxiliary relays, surge protectors, target and seal-in devices, breaker trip coils, and switches.
Line/BKR 'A' Pri relays trip circuit 1 Close circuit Pri relays trip circuit 1 Bkp relays trip circuit 2 Bkp relays trip circuit 2 Bkr failure Bkr failure Close circuit Line/BKR 'B' + − FIGURE 14.8 Typical arrangement of a DC supply using feeders tapped through a fuse.
 2006 by Taylor & Francis Group, LLC.
14.20.1 A UXILIARY R ELAYS Auxiliary relays are used in control circuits to initiat e closing s or opening s in other paths of the cont rol circui try. For exam ple, in trip circui ts, operation of a protectiv e relay often initiates operation of an auxi liary relay, which, in turn, allows a path to be create d that allow s DC current to flow through a trip coil.
Constructio n of auxiliary relays may be ele ctromecha nical or static. Electr o-mechanical auxiliary relays usually take consider able time to opera te, which must be taken into accou nt when appl ied. Time delays for elect romechan ical auxiliary relays can vary from about 0.25 to 2.0 cycl es. Static auxi liary tripping relays usually inco rporate an SCR in the tripping circui t alon g with hand rese t mechani cal targets, target lamps, and telepho ne-type auxiliary relays for initiat ing other require d logic.
Lockout relay is a special type of auxi liary rel ay that is basically a tw o-position switch with multipl e cont acts. When a lock out rel ay opera tes, it remains in the opera te posi tion until it is int entionally reset man ually by a handle provided on the fron t of the relay or by an electrical signal that may be manually or auto matically initiated.
In digital control syst ems that use progr ammab le control lers and digita l commun ication syst ems, the functi on of auxiliary relays can be inco rporated into the assoc iated cont rol softw are.
14.20.2 T ARGETING AND S EAL-I N DEVICES Most protectiv e relays incorpor ate a target ing featur e that provides indicat ion at the relay location that the relay had operate d to trip the related circui t breaker(s) . Targets provide valuabl e informat ion for anal yzing the nature of the tripping event. Howeve r, the target must be reset manual ly at the relay location although targets on mode rn micro processor relays may be capable of being reset from a remote location thro ugh a digita l commun ication channe l.
A com mon method of providi ng target ing is to use the DC current flowing through the relay to the trip coil to initi ate action that causes a tar get to indicate. The action may be mechani cal, elect romechanic al, or elect ronic in nature. The target indicator may be a flag, LED, or som e othe r form of electronic indi cation. In som e digital relays, target initiatio n may b e generated internally in softw are.
A seal-in device is a contact that bypasses the output contact of a protective relay. Action to close the seal-in contact is usually initiated by trip current flow. Sometimes the same coil that allows a target to indicate also closes the seal-in contact. The seal-in contact is not allowed to dropout until the associated breaker(s) that has been tripped is open and trip current has been interrupted by breaker auxiliary contacts. A typical seal-in coil connec-tion is show n in Figure 14.9.
The purpose of the seal-in contact is to protect the relay contact from damage if it should attempt to interrupt the DC trip currents. The relay  2006 by Taylor & Francis Group, LLC.
contacts are delicate and are not designed to interrupt the DC trip current. The seal-in contact also keeps closure of the trip circuit intact in the event of the relay contacts chattering.
Target and seal-in coils are rated to match the characteristics of the DC system into which they are connected. On electromechanical relays, the target=seal-in coil pickup current is possible to be set as per the require-ments. Typical setting values are 0.2, 0.6, and 2.0 A. The highest tap setting should be selected for which positive operation will occur at the DC current that will flow when the protective relay contacts close. Target=seal-in coils are generally located inside the relay and are provided as a part of the relay.
14.20.3 SWITCHES AND DIODES Manually operated switches may be connected into trip circuits. Such switches are installed to cut out relays, contacts, or portions of the trip circuit to facilitate testing or to remove a relay from service subsequent to a Seal-in coil Relay contact Seal-in contact Relay Trip coil 'a' FIGURE 14.9 Trip circuit illustration showing connection of seal-in coil and associ-ated contacts.
 2006 by Taylor & Francis Group, LLC.
misoperation. Design practices with regard to the use of switches in trip circuits vary among utilities. The advantage of such switches is that they can make testing more safe and efficient. The disadvantage is that if such switches are left in the improper position, protection may not be available when needed.
Diodes are used in trip circuits to provide the ability for DC current to flow in one direction through a portion of the circuit. Diodes can facilitate providing logic into the circuits that would otherwise require the use of auxiliary relays. The use of diodes reduces cost and complexity of the circuitry. The disadvantage of using diodes is that they are subject to failure, which can remain undetected until a misoperation occurs.
14.20.4 TRIP COILS The function of trip coils is to initiate action to open the main contacts of breakers. The actual energy to open the contacts is provided by some form of stored energy such as springs, compressed air, and high-pressure gas. Trip coils therefore do not directly open the contacts, but act to release a latch or open a valve that allows the release of some form of stored energy used to move the contacts. Breaker designs can vary considerably among manufac-turers and it is important for protection engineers to understand the charac-teristics of the trip coils and other control devices used in the specific breaker that is used, so that proper trip circuit designs can be developed.
14.21 TRIP CIRCUIT DESIGN Trip circuits may be required to trip a single breaker or multiple breakers.
Tripping of a single breaker is usually associated with distribution feeders, subtransmission lines, and industrial circuits. Multiple breakers need to be tripped with bus arrangements such as breaker-and-a-half, ring bus, or double bus–double breaker designs. Such designs are usually associated with higher-voltage systems.
Various arrangements are possible for trip circuit designs, which are highly influenced by individual company practices and experience. A special publication by the IEEE Power System Relaying Committee ‘‘Relay Trip Circuit Design’’ should be used as reference for more detail on this subject.
Regardless of the design details, some general requirements that need to be addressed when developing designs for trip circuits are as follows: 1. Adequate voltage must be delivered to the trip coil(s) to assure reliable breaker operation. All possible voltage drops that may exist in the circuit must be considered when determining voltage available at the trip coil(s).
 2006 by Taylor & Francis Group, LLC.
2. Sufficient DC current must be avai lable to operate tar gets on all relays that have operate d. Proper tap settings and coil rating s need to be selected for target and seal-in units.
3. Care must be taken to avoi d connec tions between DC circuits . Such connections can result in the loss of both prima ry and backup relays for a sing le failure on the DC system .
4. Currents drawn by auxi liary relays must not cause inco rrect operation of seal-in units or the failur e of such units to drop out prope rly .
5. Protection against surge s caused by the operation of the vario us coils that exist in the cont rol circuitry should be appl ied to protect other equipment connec ted in the circui t. This is especia lly import ant to protect d elicate elect ronic equi pment that is used in many o f the more mode rn subst ations.
6. Relay coils shoul d be connecte d to the negat ive DC bus.
This is required to minimi ze the potential failure of such coils be-cause of a build-u p of corrosion . Coil s that are direct ly connecte d to the positive DC bus are subject to corrosi on wi th the pres ence of moisture .
14.22 TRIP CIRCUIT MONITORING AND ALARMS Su pervision of cont rol cir cuitry that affects the ability of trippin g functio ns to perf orm prope rly is an import ant enhanc ement for protectio n relia bility.
Im portant conditions for which monit oring should be consider ed include the fol lowing: 1. Inadequate DC tripping volt age includes low DC voltage leve ls (battery problems) , open brea ker trip coil, blown fuse in a DC circui t, or an opening in the DC circuit wiring.
2. Loss of AC pote ntial to prima ry and backup relaying.
3. Loss of communication channels that are used to initiate tripping.
4. Relay problems when self-checking features are available.
A common means for monitoring availability of DC tripping voltage is by connecting lamps in the DC tripping circuit. A simple arrangement for connec ting such lamps in a trip circui t is illus trated in Figur e 14.10.
When the breaker is closed, the red lamp provides indication of the availabil-ity of DC voltage to the trip coil. When the breaker is open, the green lamp provides similar indication. The red and green lamps also provide indication for the breaker position—the red lamp will be lit when the breaker is closed and the green lamp will be lit when the breaker is open. The lamps are usually mounted on the control panel within the substation at a location where the associated breaker is clearly identified. The lamps that are used must meet requirements of the DC circuit into which they are installed and should  2006 by Taylor & Francis Group, LLC.
provide a feature to easily check for burnt-ou t lamps. Alarm relays may be used in addition or in place of the lamps. Such applica tion allows for sending alarms to remot e locations, which is highly recommend ed for u n-attended substat ions. Low DC voltage or inad equate energy in the battery bank is more diffi cult to detect than a com plete loss of DC v oltage. Unde r-voltage relays are som etimes appl ied along with devices that monitor the opera ting status of the battery charger. Battery syst ems require that periodic maint enance be perform ed on a regular basi s. Specific gravit y tests should be include d to verify the integr ity of the indiv idual cells in the battery bank.
Moder n substat ions with digital cont rol syst ems emp loy various ele c-tronic methods for providi ng monitori ng and alarming for various functions.
Modern mi croproce ssor-bas ed relays cont ain sel f-checking ability, which provides local indication, remote alarming, and the blocking of relay operation for certain failures. This subject is discussed in greater detail in Chapter 15.
'a' 'b' Trip coil Breaker Red lamp Green lamp Trip contact FIGURE 14.10 Illustration of lamps used for monitoring in DC trip circuits.
 2006 by Taylor & Francis Group, LLC.
14.23 SPECIAL PROTECTION SCHEMES Special protection schemes are applied to detect abnormal system conditions and to initiate action as required to maintain acceptable system operation. The abnormal system conditions for which such schemes provide protection are identified conditions that may cause power system operating limits or facility ratings to be exceeded. The conditions are credible, but with low probability, and fall outside of the conditions outlined in reliability standards for which additional power system reinforcements are mandated.
Special protection schemes have been applied on power systems for many years. The underfrequency and undervoltage load shedding schemes previ-ously discussed are forms of special protection schemes designed to provide protection for large portions of power systems when the ability for continued operation is severely challenged. Recently, special protection schemes have also been applied more commonly to protect the power system on a more localized basis. The need for such schemes, to a large extent, has accelerated with the separation of ownership of generation and transmission facilities.
With separate ownership, generators are often located without in-depth con-sideration given to the availability of sufficient transmission facilities in the area in which the generator is proposed to be located. Instead, such factors as ownership of land and availability of fuel supply are of top priority in siting new generation. As a result, when the impact of the generation connection is analyzed, weak spots often emerge in the power system network that require the addition of power system facilities or the application of special protection schemes. The special protection schemes are applied to identify the existence of identified operating conditions that present a hazard to the power system and initiate actions to facilitate continued safe system operation. The preplanned actions initiated by the special protection schemes, at times, may be seemingly unrelated to the detected condition. Actions initiated by the schemes can include the tripping of system or generation facilities, generation rejection, generation runback, load shedding, and other automatic switching to reconfigure the network. The specific intent of the actions initiated by the special protection schemes is to prevent such events as system instability, facility overloads, or voltage levels falling outside of safe limits.
Although the specifications for the installation of a special protection scheme are generally developed within the system planning function, the specific design of such schemes along with their commissioning are often performed by protection personnel, because the requirements for the schemes’ controls are similar to those required for fault protection schemes.
An example application of special protection schemes relates to operating issues that sometimes surface with regard to large generating units (i.e., 800– 1600 MW) connected to a high-voltage system (i.e., 500 kV). Ideally, two 500 kV lines along with a step-down transformer connected to a lower-voltage network might provide adequate transmission outlet capacity to meet the  2006 by Taylor & Francis Group, LLC.
required reliability criteria. The 500 kV lines are very expensive and utilities would be very reluctant to build any more that are required. The simultaneous loss of both 500 kV outlet lines is credible but has a low probability of occurrence and, at least in some regions, falls outside of the realm of contingencies for which power systems are mandated to be capable of with-standing. The simultaneous loss of both lines, however, might result in instability of the related generating units and possible overload of the step-down transformer. Simultaneous loss of both lines could result from a fault on one of the lines and an overtrip of the other. In addition, if the lines are double circuited, a single fault may involve both circuits. The consideration of the probability of such an occurrence has warranted the application of a special protection scheme to sense such an event and initiate correction actions.
Correction action in this case would be to trip sufficient generation connected at the 500 kV bus to prevent instability or a transformer overload. Sensing logic for the scheme requires position intelligence of local and remote breakers onto which the 500 kV lines terminate. Knowledge on the status of the remote breakers is required as a line may be outage by the remote breakers that are opened while the local breakers remain closed. Relay trip outputs may also be used for scheme intelligence to allow for higher-speed operation because the trip signal will precede the opening of the breakers.
For special protection schemes as described in the previous paragraphs, a misoperation of the scheme would have significant adverse consequences.
A failure to operate could result either in instability and cascading outages or in thermal damage to an expensive system facility, or both. A false operation of the scheme would result in the sudden unnecessary tripping of a large amount of generation. As such, these types of schemes must be designed for high reliability. Redundant schemes should be applied to enhance depend-ability and security features similar to that provided for high-voltage protec-tive systems. Many other applications and types of special protection systems are applied at all voltage levels of power systems. The decision to employ such schemes should give consideration to the probability of the associated event occurring, the cost and complexity of the scheme and other alternatives, the benefits provided by the scheme, and the consequences of a misoperation.
The associated design should also relate to the anticipated consequences of a misoperation.
In some cases, special protection schemes are only required during system operating conditions that occur on a relatively infrequent basis or only during certain seasons. In such cases, facilities should be provided such that the scheme can be readily switched in and out of service. Indication of the status of the scheme should be provided at a manned location. In addition, it is important that procedural controls that provide assurance that the scheme is in service only when required, should be established. Special protection schemes require similar maintenance and testing considerations as protective schemes.
 2006 by Taylor & Francis Group, LLC.
14.24 PRACTICAL CONSIDERATIONS—SPECIAL PROTECTION SCHEMES Special protection schemes play an important role in promoting power system reliability. Application of such schemes is usually most highly promoted by generation owners as the cost for such schemes is often considerably lesser than that for additional power system facilities. The cost for power system reinforcements that are caused directly by the generation installation are usually the responsibility of the generation owner. Utilities often prefer that system facilities rather than special protection schemes be added, as the addition of system facilities is a safer route, causes less operating concerns to the utility, and are paid for by an outside party. An arbitrator, often in the form of an independent agency, generally has responsibility for final de-cisions in this area. Such agencies must be vigilant that a proliferation of special protection scheme applications does not develop as a substitute for good power system design or operating practices. It is important that the party responsible for making final decisions in this area use technical merit along with a sound understanding of utility operating needs as a basis for the decisions that are made. Politics and preferential treatment need to be elim-inated from the decision process. It is important that all participating parties prepare and present all relevant data and fair consideration should be given to all points of view. With regard to protection engineers, it is important that information should be provided into the decision process on the inherent reliability that can be expected from proposed schemes. Once the decision is made to apply a special protection scheme, the focus of the protection engineer should be on providing full support for the project and a commit-ment to developing an effective and reliable design.
BIBLIOGRAPHY Berry, D.H., Brown, R.D., Redmond, J.J., and Watson, W., Underfrequency Protection of the Ontario Hydro System, CIGRE, 1970, paper 32–14.
Dalziel, C.E. and Steinbach, E.W., Underfrequency protection of power systems for system relief, load shedding system splitting, IEEE Trans. Power Appar. Syst., PAS 78, 1959, pp. 1227–1238.
IEEE Power System Relaying Committee Working Group, A status report on methods used for system preservation during underfrequency conditions, IEEE Trans.
Power Appar. Syst., PAS 94; 1975, pp. 360–366.
IEEE Power System Relaying Committee, Automatic reclosing of transmission lines, IEEE Trans. Power Appar. Syst., PAS 103, 1984, pp. 234–245.
Lokay, H.E. and Burtnyk, V., Application of underfrequency relay, for automatic load shedding, IEEE Trans. Power Appar. Syst., PAS 87, 1968, pp. 776–783.
Power Systems Engineering Committee, Proposed terms and definitions for power system stability, IEEE Trans. Power Appar. Syst., PAS 101, 1982, pp. 1894–1898.
 2006 by Taylor & Francis Group, LLC.
15 Microprocessor Applications and Substation Automation 15.1 INTRODUCTION Technological developments over the past several decades have dramatically changed the ‘‘way of life’’ throughout the world. Developments and advances in microprocessor technology have been a primary driver of these changes. It was not too long ago that major sources of information and recent news were encyclopedias, newscasts, and newspapers. In recent times, just about any-thing you want to know can be found on the Internet within a few minutes.
Not more than a decade ago, personal communications required hard wire connections or cumbersome and unreliable radio signals. Currently, a large portion of the population of the world can communicate reliably using small wireless devices that can easily fit into a shirt pocket. All sorts of gadgets have emerged to keep people entertained. Computational power has grown at an exponential rate with similar reductions in cost. When electronic calcula-tors were first marketed in the 1960s, the cost was upward of $400—a much more powerful and smaller calculator today can be purchased for about $20.
Computers, which are at present considered as throw-away units, have power that required a room full of equipment during the earlier years when com-puters were first developed. Power system protection has not been left out of this revolution. In recent years, microprocessor-based protection devices, programable controllers, and digital communication systems have dominated the market and have become the norm for a large majority of new applica-tions. Such developments have changed the landscape of substation control rooms. Massive amounts of wiring have disappeared, control boards have been greatly reduced in size, and CRTs are used to operate the substation and display substation configuration, alarms, and events. Change, however, does not come without the creation of a new set of problems and concerns.
Engineers need to become familiar with the new technology that always seems to be in a state of change along with completely new types of products.
 2006 by Taylor & Francis Group, LLC.
More data need to be generated and documented. Impact and detection of failures within the equipment creates concerns. There is little question, as demonstrated by experience, that the benefits of the application of digital-based protection, control, and communication systems far outweigh the dis-advantages. Protection engineers are encouraged to embrace technological advances and take advantage of related opportunities that are presented for making protection and control systems more efficient and reliable, for im-proving power system operations, and for acquiring a better understanding of the manner in which power systems behave.
15.2 MICROPROCESSOR-BASED RELAY DESIGNS A multitude of literature is available in which designs of microprocessor-based relays (numerical relays) are discussed in great detail. A discussion of this subject material is neither the aim nor is it within the scope of this book.
From a practical standpoint, while this subject is highly significant to aca-demia and engineers and scientists involved with the design of protective products, a broad knowledge of such design details is not crucial to the process of applying such products for the protection and control of power systems.
Although it is desirable for protection application engineers to have a basic understanding of how the related products work in order to select those that best fit specific applications and operational preferences, a detailed under-standing of internal workings is not a requirement for the application process.
Furthermore, time limitations that are usually imposed on most practicing protection application engineers often limit the amount of study that can be devoted to this subject. Similar to electromechanical relays, numerical relays receive, and act upon, current and voltage signals as measured at designated locations throughout the power system. These signals are periodically sampled and filtered. The sampled values are instantaneous values as measured on the waveform of the associated parameters that are passed on to an analog– digital converter. The sample rate for protective functions are limited by the speed at which operational decisions need to be made. A typical range of sample rates might fall into the area of 4 to 16 per cycle. Higher sample rates may be used for other functions such as metering and oscillography since time for provid-ing an output is not critical. The function of the analog–digital converter is to convert the sampled values into digital form, usually an 8 or 16 bit word. The digital data are then passed along to the microprocessor in which algorithms act upon it to mathematically produce phasor representations of the measured quantities. Various algorithms then manipulate the phasor quantities to pro-duce results required for making relaying decisions.
Protection engineers need to identify the input quantities required by the specific type and model of numerical relay applied. As noted, three-phase current and voltage are normally required. Other input requirements depend on the needs of specific protection and control functions that are available in  2006 by Taylor & Francis Group, LLC.
the relay and that are planned to be used. Additional input quantities that might be needed include signals that indicate breaker position, that reset targets, that enable pilot logic, that indicate the status of pilot receivers, along with various other types of similar signals.
Some microprocessor relays are designed as discreet replacements for electromechanical relays. Such designs often allow the relay to be directly inserted into the case that housed the electromechanical relay that is replaced.
Such designs fit a specific need in which it is desired to replace older electro-mechanical relays without any corresponding wiring changes. The more com-mon design for numerical relays involves the incorporation of a variety of protective and control functions within a rack-mountable case with specific connections for inputs and outputs. The number of protection and control functions available in numerical relays can vary from a few to meet simple or specialized needs to a number suitable for providing complete protection for a line terminal or a generator. A simple design may include several overcurrent elements. A design that is little more complex may add automatic reclosing functions along with the overcurrent elements. As noted earlier, a more com-plex relay may include all functions required for protecting a specific power system facility along with logic to provide control for the facility.
15.3 PROGRAMABLE LOGIC CONTROLLERS Many substation designs that use microprocessor protective relays have used programable logic controllers (PLCs) for the associated control design.
PLCs have been developed to replace electromechanical relays as logic elements. PLCs use a digital computer with a stored program, which emulates the interconnection of many relays to perform certain logical tasks. The programing for PLCs is keyed in as input and displayed as ‘‘ladder’’ diagrams.
Such diagrams represent logic as it occurs in sequence in an elementary diagram form. The term ladder is used for these diagrams because they resemble a ladder and logic flows from rung to rung since each line in the ladder is scanned sequentially by the computer. A PLC has numerous input terminals through which are inputted logical states from a variety of elements such as sensors and switches. Logical states can have only two positions, which can be called ‘‘high’’ and ‘‘low,’’ ‘‘on’’ and ‘‘off,’’ or ‘‘1’’ and ‘‘0.’’ PLCs also have numerous output terminals that can be used to initiate other events such as to operate trip coils, energize solinoids, or light lamps. The PLC program dictates which output gets energized under which input condi-tions. While the program by itself appears as a ladder logic diagram, the related contacts and relay coils are imaginary and imbedded into the control software. PLC programs are entered and viewed by using a computer con-nected to the PLC’s programing port.
PLCs have the ability to communicate with numerical relays and other digital devices along with the ability to be monitored and controlled from remote  2006 by Taylor & Francis Group, LLC.
locations. In recent times, numerical relays are designed with continually in-creasing processing power and with the ability to internally perform most of the logic, which had required the use of PLCs in the past. Substations are currently designed with all protection and control performed within the numerical relays, with trip circuits as the only control circuit that is hard wired.
15.4 APPLICATION OF MICROPROCESSOR RELAYS When microprocessor-based relays were initially introduced to the market, protection engineers at the utility level often confronted this new technology with a degree of confusion and apprehension. With electromechanical relays, specifying settings was a straightforward process, once the required setting parameters were developed. With microprocessor relays, a multitude of input quantities were required, the meaning of a variety of new and vague terms needed to be understood, and voluminous instruction books that were often difficult to understand needed to be analyzed. The protection engineer was also highly concerned about the ability of the new microprocessor-based devices to withstand the harsh environment that a power substation presents to delicate electronic equipment. Furthermore, protection personnel tend to be highly conservative with regard to the application of new technology. It is safer to adhere to what has been used in the past as the benefits derived from trying something new are slow to be recognized but problems encountered with new applications pose significant risks. Although some of these chal-lenges still exist, experience has eased concerns with regard to reliability as well as for setting and testing requirements. In addition, the quality and clarity of instruction manuals have improved and features have been incorporated into designs that facilitate the setting process.
However, developing basic setting specifications for numerical relays is a tedious process that requires significant input data but, for the most part, is relatively straightforward. A basic understanding of Boolean expressions and methodologies is helpful in developing the required programing to obtain the desired logic and for effectively using the full power that is designed into numerical relays. The capabilities and power that are built into microproces-sor relay designs are continually expanding. In addition to providing an array of protective functions, capability to fulfill most of the control and data acquisition requirements at substations is provided. Many modern numerical relays possess the power to replace other digital devices that are required within substation control and data acquisition systems such as PLCs, RTUs, meters, and control switches. An obstacle to the practical use of the expanded power that is made available in microprocessor-based protective devices is the complexity of the programing that is required to use this power. Protection engineers are not necessarily proficient in programing techniques and, as such, they may be hesitant to apply numerical relays such that their full capability is used.
 2006 by Taylor & Francis Group, LLC.
15.5 PROGRAMING OF MICROPROCESSOR RELAYING An understanding of programing techniques is required to effectively use the many features and flexibility that are designed into modern microprocessor-based relays. Programing tools available for programing modern numerical relays include Boolean operators, control equation elements, binary elements, analog quantities, and math operators.
15.5.1 BOOLEAN ALGEBRA Knowledge of Boolean algebra and its relationship to logic created by electrical circuits is important to facilitate the task of programing numerical relays. It is advisable for protection engineers to obtain a degree of fluency in this subject.
Many good texts and courses are available for obtaining knowledge of this subject area. A brief overview of some basic fundamentals follows.
0 0 0 0 0 0 1 1 1 1 0 + 0 = 0 0 + 1 = 1 1 + 0 = 1 1 + 1 = 1 0 0 1 1 1 1 0 1 1 1 0 1 1 1 FIGURE 15.1 Expressions for Boolean addition—‘‘OR’’ gate.
 2006 by Taylor & Francis Group, LLC.
In Boo lean arithmeti c, terms can only have two states—t hey can be either a 1 or a 0. Rules for Boolean addi tion are illus trated in the followi ng equatio ns: 0 þ 0 ¼ 0, 0 þ 1 ¼ 1, 1 þ 0 ¼ 1, 1 þ 1 ¼ 1: It does not matter how many terms are added, the sum cannot be any lar ger than 1 sinc e, as noted earlier, only 1 and 0 can exist: 0 þ 1 þ 1 ¼ 1, 1 þ 1 þ 1 þ 0 ¼ 1, 1 þ 1 þ 0 þ 1 þ 1 þ 0 ¼ 1: Boo lean addi tion correspo nds to the logi cal functi on of an ‘‘OR’’ gate and is repr esentativ e of parallel cont acts in an elect ric circui t. The basic equat ions for Boo lean addi tion along with its logical ‘‘OR’’ gate and elect ric circui t repr esentatio n are illustrate d in Figure 15.1.
Follow ing are the equatio ns that represe nt the rules for Boolean multipl i-cat ion: 0  0 ¼ 0, 0  1 ¼ 0, 1  0 ¼ 0, 1  1 ¼ 1: Boo lean multiplic ation corr espond s to the logical functi on of an ‘‘AND ’’ gate and is represe ntative of series cont acts in an elect ric circui t. Figure 15.2 illus trates expressi ons for Boo lean multipl ication.
Boolea n alge braic variabl es are denot ed by capital letters. Boolea n vari-able can only have one of two values—a 1 or a 0. Every variabl e has a com plemen t—the opposi te of its valu e. If a v ariable A has a value of 1 , then its com plemen t has a value of 0. The symb ol used for the comple ment of a vari able is denoted by a bar over the assoc iated capital lett er. A com plemen t is referred to as a logical inve rsion and correspo nds to the logical function of a ‘‘NOT’’ gate. Elec trically, a logical inversion is equi valent to a normal ly clos ed cont act. Ex pressions for Boolean comple mentati on are illus trated in Figur e 1 5.3.
As in mat hemat ics, identities a lso e xi st i n Boolean algebra. T hese i dent ities a re derived f rom the unique bi variabl e nature of Boolean vari-ables. Basic B oolean addit ive and m ulti pli cative identities a re il lustrated in Figure 15.4.
Boolean algebra also contains cumulative and associative properties.
Cumulative property of addition: A þ B ¼ B þ A:  2006 by Taylor & Francis Group, LLC.
0 3 0 = 0 0 0 0 0 0 0 1 0 1 0 0 1 1 1 0 0 0 1 1 0 0 1 1 1 0 3 1 = 0 1 3 0 = 0 1 3 1 = 1 FIGURE 15.2 Expressions for Boolean multiplication—‘‘AND’’ gate.
A = 0 1 A = 1 A 0 A 1 A 0 1 A 0 A A = 1 A = 0 A A A 1 0 FIGURE 15.3 Expressions for Boolean complementation—‘‘NOT’’ gate.
 2006 by Taylor & Francis Group, LLC.
Cumul ative prope rty of multiplic ation: AB ¼ BA : Ass ociative property of addition: A þ (B þ C) ¼ (A þ B) þ C: Ass ociative property of multiplic ation: A(BC) ¼ (AB)C : Dist ributive propert y: A(B þ C) ¼ AB þ AC : So me othe r opera tors used in Boo lean expressi ons include com parisons (< , > , ¼ , etc.), pare ntheses, and rising and falling edge triggers. Num erical relays often use sym bols to represe nt Boolean operators (i.e., þ ¼ OR, * ¼ AND, ! ¼ NOT).
Truth tables are oft en used as a first ste p in the progr aming proce ss to illus trate exact ly wha t the logic circuit must perform . Truth tables provide a syst ematic man ner for setting up the associa ted Boolean expressions. To prom ote program ing efficienc y, the initial expre ssions devel oped from the tru th table should be reduc ed, usin g the laws of Boo lean algebra , to a simpl ified form. The require d logic circuit can then be devel oped from the simpl ified expressi on. Figur e 15.5 illustrates truth tables for a variet y of logic gate s used in logic diagrams.
The followi ng exam ple illustrate s the proce ss of devel oping logic for cont rol circuits : Three pilot relayi ng system s are applied on a v ery important transmis sion line. In order to enhanc e security of the line it is desired that trip outpu ts from two out of the three pilot systems must be present for a trip of the line to be initiated. A 1 represents a trip output from a pilot scheme and a (0) represents Additive A + 0 = A A + 1 = 1 A + A = A A + A = 1 Multiplicative 0A = 0 1A = A AA = A AA = 0 FIGURE 15.4 Basic Boolean identities.
 2006 by Taylor & Francis Group, LLC.
no trip outpu t from a pilot scheme. The assoc iated truth table would look as shown in Table 15.1.
A 0 will be used to indicat e a comple ment. From the four condi tions in the truth table for which an outpu t is indi cated, the followi ng Boolea n equations can be developed : A 0 0 0 0 1 1 1 0 1 1 1 1 B Output A 0 0 0 0 1 0 1 0 0 1 1 1 B Output A 0 0 1 0 1 0 1 0 0 1 1 0 B Output A 0 0 1 0 1 1 1 0 1 1 1 0 B Output A 0 1 0 Output 1 A 0 0 0 0 1 1 1 0 1 1 1 0 B Output A B “OR” logic function A B “AND” logic function A B “NOR” logic function A A B A B “NAND” logic function “NOT” logic function “Exclusive OR” function FIGURE 15.5 Logic gates and associated truth tables.
 2006 by Taylor & Francis Group, LLC.
Line 4—A0BC ¼ 1 Line 6—AB0C ¼ 1 Line 7—ABC0 ¼ 1 Line 8—ABC ¼ 1 A Boolean equation could then be developed to cover the conditions given earlier: Output ¼ A0BC þ AB0C þ ABC0 þ ABC: A logic circuit could be developed to match the Boolean equation stated earlier; however, it would be rather complex. By using rules of Boolean algebra, the aforementioned equation could be reduced to Output ¼ AB þ BC þ AC: Whereas the logic requirements for this case were more or less intuitively obvious as the required logic was quite simple, for more complex systems it is easy to develop errors when shortcuts are taken and intuition is used instead of a step-by-step process. It is highly recommended that when developing logic programs, truth tables and a systematic approach be used to facilitate obtaining a valid result. The associated logic circuit for the aforementioned output equation is illustrated in Figure 15.6.
A AB AC BC Output = AB + BC + AC B C FIGURE 15.6 Logic circuit that satisfies output ¼ AB þ BC þ AC.
TABLE 15.1 Truth Table for ‘Two–Out–Of–Three’ Pilot Logic Pilot 1 5 A Pilot 2 5 B Pilot 3 5 C Output 0 0 0 0 0 0 1 0 0 1 0 0 0 1 1 1 1 0 0 0 1 0 1 1 1 1 0 1 1 1 1 1  2006 by Taylor & Francis Group, LLC.
15.5.2 CONTROL EQUATION ELEMENTS Control equation elements are a collection of storage locations, timers, and counters that are available in the relay for the user to customize the operation of the relay and to provide logic in data for substation automation. These elements include control equation variables developed by programed Boolean equations, control equation math variables that are developed by math control equations, latches, and conditioning and sequencing timers. They also provide storage locations for remote bits that are communicated to the relay to identify the status of other equipment.
15.5.3 BINARY ELEMENTS Binary elements are the outputs that are the result of internal relay logic. The logic that controls the binary elements can be preprogramed or programed by the user. Binary elements can be used in Boolean equations to create other logic or to initiate various actions such as the trip output, close output, triggering of an event report, and so on.
15.5.4 ANALOG QUANTITIES Analog quantities are current and voltage quantities that are received, meas-ured, and calculated. Analog quantities may be instantaneous, average, or RMS values of the associated current or voltage. Math operators are used to program the analog quantities.
15.5.5 MATH OPERATORS Math operators are used for writing mathematical control equations using analog values. Math operators include familiar operations such as addition, subtraction, multiplication, division, square root, logarithms, exponents, trig functions, and so on. Programing mathematical equations by the user is usually associated with control functions rather than protective functions.
15.5.6 SETTINGS In addition to programing for logic equations, microprocessor relays require inputs to assign the level and time delay at which various binary elements change state (set points for protective functions, timer setting, etc.) and to enable or disable various functions that are available in the relay. Inputs are also required to identify phase rotation, current transformer and potential transformer ratios, time-current characteristics that are required for protection functions that operate with inverse time delay, display indications, and so on.
Many numerical relays provide for a wide selection of protective functions that can be selected for use along with a number of setting groups in which different settings can be applied. Only one setting group can be active at one particular  2006 by Taylor & Francis Group, LLC.
time. The different settings in the groups can be applied to provide the required protection for different operating conditions. The active setting group can be selected or changed automatically or manually. Protective functions that are not desired to be used should be disabled. With the vast array of features available, numerical relays specifically require a significantly large amount of input data.
In dealing with such large amounts of data, the protection engineer must compile the input requirements with care and due diligence to avoid errors.
A simple slip of a digit or an incorrect sign can have serious negative impacts on the reliability and safety of the related power system.
15.6 ATTRIBUTES OF MICROPROCESSOR-BASED RELAYS Electric utility practices in the United States as well as in other countries substantiate claims that microprocessor-based protective relay systems have gained widespread acceptance in the industry. The vast majority of relays currently manufactured and purchased are microprocessor based. Some of the major beneficial characteristics of numerical relays that have propelled this movement include the following: 1. More protection for less cost.
2. Wiring simplification.
3. Greater flexibility.
4. Less maintenance requirements.
5. Reduction in panel space—less devices required.
6. Event recording capability.
7. Ability to calculate and display distance to fault.
8. Data acquisition for metering.
9. Built-in logic for control and automation.
10. Self-checking capability.
11. Communication capability—ability to design enhanced protection schemes.
12. Capability for remote interrogation and setting application.
13. Ability to change settings automatically based on system conditions.
Some disadvantages of using microprocessor-based relays that have been cited include the following: 1. Single failure may disable many protective functions.
2. Instruction manuals are complicated and difficult to understand.
3. Excessive input data required for settings and logic.
4. Frequent firmware upgrades—create tracking and documentation prob-lems.
5. Difficulty in matching input software with relays, especially when relays have been field modified.
 2006 by Taylor & Francis Group, LLC.
The following sections provide a discussion of some of the significant features and issues that relate to the application of microprocessor-based relays for power system protection.
15.7 PROTECTION ENHANCEMENTS Significant features of microprocessor-based relays that serve to enhance protection previously available through application of traditional relaying include the following: 1. Numerical relays allow for a variety of protection systems to be applied with minimal additional cost.
2. Changes can be made within microprocessor-based relaying systems with ease.
Before the availability of microprocessor relays, the logic and set points incorporated into protective systems were fixed—modifications required manual manipulation of setting adjusters or physical changes to the wiring configuration. Flexibility was highly limited by the time and cost for making such changes and by the fact that, in many cases, facilities were required to be taken out of service while changes were made. Application of microprocessor relaying systems along with a local area network provides a means to easily modify logic and settings and to easily apply protective schemes that previ-ously could not be justified.
15.7.1 DISTRIBUTION PROTECTION SYSTEMS The use of microprocessor-based relaying at distribution substations has allowed for the application of protective schemes that previously were too complex or costly to be justified. One example is the application of breaker failure relaying. Most numerical relays come equipped with timers incorpor-ated into the software that are available for application as desired by the user.
These timers along with some simple programing can be set up to send a signal through the relay’s communication port to trip backup devices, should a feeder breaker fail to interrupt within a prescribed time after operation of an associated protective relay. Breaker failure relaying has been sparingly applied in the past at the distribution level because of the complexity and cost involved with electromechanical breaker failure schemes. With microprocessor-based relay-ing, it is also a relatively simple matter to provide backup relaying for protec-tion applied on distribution lines. Backup protection can be obtained by programing the alarm contact of each feeder relay to trip the associated feeder breaker with permission from the operation of a backup overcurrent relay.
Closing of the alarm contact occurs when the self-checking mechanism of a relay indicates a problem within the relay. Overcurrent relaying that is supplied  2006 by Taylor & Francis Group, LLC.
by current flowing through the substation transformer, in many cases, is applied for bus or transformer protection. The overcurrent elements that exist for this relaying can be used for the overcurrent supervision function for the feeder backup protection at minimal additional cost.
‘‘Fast’’ bus protection can also be implemented at distribution substations when microprocessor relays are applied with relative ease and low cost. As indicated, most digital relays provide a number of overcurrent functions that can be used at the discretion of the user. To implement a fast bus protection scheme, low-set instantaneous overcurrent relays are programed in each feeder relay to send a blocking signal to the main bus overcurrent relay.
The bus relay is programed to trip through an overcurrent relay with a short time delay. The bus overcurrent relay is set to pick up at a level slightly above that of the blocking overcurrent relays on each feeder. For faults on a feeder, if sufficient fault current exists to pick up the bus overcurrent relay, the blocking overcurrent relay on the faulted feeder will also always operate and block tripping of the bus protection. If the fault is on the bus, none of the feeder overcurrent relays will operate, and the bus scheme will operate after a short time delay. A time delay of about six cycles will usually be sufficient on the bus scheme. The use of a fast bus overcurrent scheme is applicable when the feeders operate in a radial configuration.
A perplexing condition that has caused problems at distribution substa-tions in the past is unbalances that result when a high-side transformer fuse opens. Distribution transformers are commonly connected in delta on the high side and wye-grounded on the low-side. With such a connection, when one high-side fuse opens, two of the low-side phase-to-phase voltages reduce to 87% of normal and the remaining phase-to-phase voltage drops to zero.
Phase-to-ground voltages in two phases will drop to 50% of normal whereas the remaining phase-to-ground voltage remains near normal. Motors supplied from the substation will be damaged if they are left connected for any significant period of time under such unbalanced and low-voltage conditions.
Larger three-phase motors may be individually protected against unbalances.
Smaller three-phase motors and single-phase motors, however, may not be equipped with such protection. Utilities have received many complaints and lawsuits on account of the motors that have failed when continued operation of a distribution substation with a blown high-side fuse was allowed. Re-frigerator and air-conditioning motors are especially vulnerable under such conditions and one substation may supply many hundreds of such motors.
Application of microprocessor-based relays makes it relatively easy to detect the earlier mentioned blown fuse condition at distribution substations. Micro-processor relays are usually equipped with undervoltage elements that can be programed to detect voltage conditions representative of a blown high-side fuse on a delta–wye connected transformer and to initiate appropriate action to disconnect affected loads.
 2006 by Taylor & Francis Group, LLC.
Typical settings that could be programed into the relay might be such that an output is initiated if, at the same time, any phase-to-phase voltage is less than 40% of nominal AND any phase-to-phase voltage is above 70% of nominal. Such a setting will detect conditions that exist for a blown high-side fuse condition but will not initiate an output for a blown fuse on the potential transformer that supplies the relay. For a blown PT fuse, two low-side phase-to-phase voltages drop to 58% whereas the other phase-to-phase voltage remains normal.
The ability to automatically change settings on numerical relays can also provide beneficial flexibility at distribution substations. Settings can be re-duced at light load conditions to obtain greater sensitivity for fault coverage.
Fuse-saving logic can be removed from service based on the time of day to lower the potential for momentary outages during those times when sensitive electronic equipments are most likely to be in use. Settings can also be increased to higher pickup levels following a permanent outage to allow for greater cold-load pickup capability.
It should be noted that many of the schemes as described earlier in this chapter could be obtained with traditional electromechanical relays. Such applications, however, would require the application of more relays and even more complex wiring. For this reason, many utilities had not considered the benefits gained to be worth the additional costs and complexities. With microprocessor relays applied, these schemes, along with many others de-pending on specific applications, can be put in place by applying a little ingenuity along with some simple programing. The ease of application of a variety of logic is a major part of the attractiveness that microprocessor-based relays bring into the protection arena.
15.7.2 TRANSMISSION PROTECTION SYSTEMS The flexibility provided by numerical relays can provide significant benefits for protecting transmission systems. Many of the microprocessor-based relays that are designed for transmission line protection offer a variety of distance characteristics that can be selected by the user. The best characteristic that fits a particular application can therefore be applied and easily modified if system conditions change. For example, for a short line, a quadrilateral characteristic might be best to provide the desired arc resistance coverage. For long lines, distance characteristics that are specially designed to provide immunity from operating on load are available on many numerical relays. If the system is rearranged such that short lines are made longer, long lines made shorter, or multiterminal lines are created, the related distance characteristics can easily be changed to best fit the specific need.
Higher voltage substations often use a bus tie breaker that can be substi-tuted for any line breaker. The bus tie breaker is ideally used when a breaker is taken out of service for maintenance or on account of a failure of the  2006 by Taylor & Francis Group, LLC.
breaker. With multiple setting groups that are available on most numerical relays, application of such relays on bus tie breakers allows the settings to be easily changed to match those requirements for the particular line for which the tie breaker currently provides termination. In addition, when lines are arranged in a ‘‘loop’’ system, the lengths of lines can be increased when a breaker is bypassed. With multiple setting groups, settings on associated numerical relays can be easily modified to accommodate the increased line lengths. If desired, such setting changes can be implemented automatically by using communication channels and monitoring the position of the breaker bypass switches.
15.8 MULTIFUNCTIONAL CAPABILITY Microprocessor relays can be designed with a significant amount of capability built into one box. In addition to multiple protection functions, programable control logic is incorporated, which can eliminate the need for most of the auxiliary type relays that was required with the use of predecessor type relays.
The features that are available in numerical relays obviously have significant benefits with regard to reducing panel space and wiring requirements. One box can practically provide all the protection and control requirements for a generator, a line terminal, and other system facilities.
Concerns related to the application of numerical relays with multifunc-tional capability are mainly directed toward reliability issues. With complete protection and control contained within one device, it is feared that a single failure may disable all protection that is provided for a system facility.
Common-mode failures can also remove all protection from a facility if multiple devices of similar type are applied. Fear also exists that failures may remain hidden and even when uncovered, may be difficult to repair. While repairs are made, a concern has existed that it may be necessary to take important system facilities out of service for a significant period. These con-cerns had slowed the acceptance of multifunctional devices. Tradition and experience have conditioned protection engineers to recognize that it is not wise to put all eggs in one basket. Controversy remains in this area. Some advocates feel that microprocessor capability can be more effectively applied with more separation of components. Regardless of what future developments and preferences may bring, a growing acceptance of applying multifunctional digital systems for protection and control has been noted in recent years. The costofmultifunctionalprotectiondevices ismodestandhasbeentrendinglower in relation to the amount of power that they contain. With cost relatively low, it has become common practice to apply two or more multifunctional relays on each protected facility. It has also become common practice to storeone or more spare relays for each type used as a replacement in the event of a failure. As a result, repairs simply require the failed device to be slid out of its case and  2006 by Taylor & Francis Group, LLC.
the spare device slid in. To avoid the possibility of common mode failures, protection engineers often use relays produced by different manufacturers for protection of a single facility. Performance of the related protective equipment has improved to a level that such practice has been relaxed within many utilities. Protection engineers prefer to use as few different products as possible from the standpoint of time required to learn about requirements for settings, programing, and testing. Some utilities therefore prefer to allow products from the same manufacturer to be used as redundant protection. Sometimes different models are mandated to lower the probability of common-mode type failures. It is enough to say that experience has shown that the reliability of microproces-sor-based relaying has improved to the point that multifunctional applications arebecomingroutine. Forprotectionoflesscriticaland lessexpensivefacilities, the use of a single multifunctional device is often considered acceptable. It is probably certain that this trend will continue and grow in the future as designs of protective devices continue to improve along with related reliability.
15.9 WIRING SIMPLIFICATION A significant benefit that is made possible with the application of micropro-cessor relays is the reduction in the amount of wiring required for protection and control. With electromechanical relays, wires must be connected to relay terminals that connect to contacts of each protective function applied.
Considerable wiring is also required to connect auxiliary relays, reclosing relays, and various other control devices in order to develop the desired protection and control logic. As a result, the required wiring for electro-mechanical designs is usually voluminous and complex, resulting in consid-erable cost and potential for errors. With microprocessor relays, all the protective functions and associated logic can exist within a single case, eliminating the need for most of the interconnection wiring that had previ-ously been required.
The computational ability of microprocessor relays can also serve to simplify wiring requirements. For example, when applying electromechanical differential relays on transformers with delta- and wye-connected windings, the current transformers on the wye-connected side of the transformer must be connected in delta for the differential relay to function properly. Developing the wiring for the delta connection of the CTs requires careful analysis to assure that the arrangement of the connections is proper. When applying a microprocessor-based differential relay on such transformers, the delta con-nection for the current transformer typically is not required. Instead, the relay is merely told of the type of connection that is involved, and equivalent currents that would be provided by the delta-connected CTs are calculated within the relay. In addition, the microprocessor relay can provide magnitude and angle checks to ensure all connections and inputs are correct.
 2006 by Taylor & Francis Group, LLC.
15.10 EVENT REPORTS The ability of microprocessor-based relays to record and display event reports has provided protection engineers a powerful tool for analyzing the nature of power system disturbances and the related performance of protection and interrupting devices. In the past, engineers had to rely on information received from fault and sequence-of-events recorders to analyze system disturbances.
On account of the relatively high cost of such devices, they were usually installed only at the vital high-voltage stations. With the application of microprocessor-based relays, the same type of information is available at every location where such devices are applied.
Most microprocessor-based relays provide event reporting as a standard feature. Event reports are a stored record of what the relay saw and how it responded during a system fault or other type of event. During such events, fixed or settable triggers within the relay initiate recording of the state of all relay elements and programable logic, the status of input and output contacts, sampled analog currents and voltages, and the related relay settings that are currently active in the relay.
15.10.1 TYPES OF EVENT REPORTS A report that contains all the information recorded by the relay is referred to as a ‘‘full report.’’ The number and type of analog channels and relay elements that are monitored will vary depending on the particular relay model. Event reports are typically formatted as ASCII text files that are read vertically. The data are displayed in columns with each column repre-senting a point in time. Time intervals depend on the sampling rate, which typically varies from 4 to 16 samples per cycle. Relays often offer flexibility for selection of the display rate. Four samples per cycle might be chosen to obtain a quick overview and 16 samples selected to view detailed oscillog-raphy. Event reports are limited in length because of storage limitations of the relay. Lengths can vary from about 11 cycles up to 60 cycles of data. The maximum amount of storage and display capability is continually increasing over time as processors are designed with more and more power. A portion of the length of the recorded event is assigned to provide prefault and postfault information. Event reports normally display analog values that have been filtered within the relay. Many relays also permit unfiltered values to be displayed to allow observation of harmonics and DC offset, if desired.
Event reports can be viewed as text files using a personal computer and commonly available terminal emulation software. Manufacturers also provide specialized software for viewing event report data. Using such software can be highly beneficial for allowing the user to easily view the data as step-by-step instructions are provided. Such software tools allow automatic capability for reading data, for displaying waveforms along with the status of digital  2006 by Taylor & Francis Group, LLC.
elements, and for displaying calculated phasor magnitudes, phase angles, and symmetrical component values. Customized software also allows for scales to be manipulated, for adding notes and labels, and for exporting data to other files. Using such specialized software can greatly facilitate the process of analyzing event reports.
In addition to the full event report, modern numerical relays are capable of generating a variety of abbreviated reports. These include historical reports, automatic summary messages, and sequence-of-events reports.
Historical reports provide a record of what has happened at a location over time. A new entry is added to the history report every time a report is created by the relay. History reports are displayed chronologically starting from the latest event and working backward. Scanning of history reports allows a brief summary of all the events that have occurred at a location. Events are often scanned to select items for further review. A scan of historical events may be initiated by a particular current need or concern or by a general review that is conducted regarding protection performance. For each event, the history report will usually display the date, time, phases involved in the fault, and the calculated distance to the fault.
Reports in the form of automatic summary messages are sent to the communication ports of the relay whenever they are generated. The message can be sent to a master station at a location where the analysts reside. The sending of summary message reports prevents the need to poll the individual relays to identify the availability of new event data. It is also possible to extract certain information pertinent to operations such as information related to fault location and phases involved in the fault for sending to system operators over the SCADA system.
Sequence-of-events reports are also created by many modern numerical relay designs. The elements monitored by this report are selectable by the user. When any selected element changes state, the relay time-tags the change and documents the change in the report. The sequence-of-events report allows the timing sequence of operations within the relay to be viewed and analyzed.
Information pertaining to the sequence in which elements operated within the relay can be highly valuable when analyzing power system disturbances.
15.11 COMMISSIONING AND PERIODIC TESTING Traditional commissioning for placing protection and control facilities in service involves several steps: 1. Bench testing of relays to assure proper operation 2. Application of specified settings 3. Verification of proper wiring 4. Functional tests of all protection and control systems 5. In-service tests  2006 by Taylor & Francis Group, LLC.
The first four steps listed above are performed before energization. The final step is performed when the system is energized and confirms that proper values and phase angles exist for all quantities supplied to the relaying and metering.
Periodic testing of electromechanical relays is performed to assure that the calibration of the relays remains within allowable limits and to verify that the capability of the protection system to trip the breaker remains intact.
Electromechanical relays are subject to a variety of environmental factors that can affect their operational characteristics over time. As such, it is important for the devices to be periodically exercised and checked to assure that proper operation is maintained. Reliability councils often mandate schedules for periodic testing of protective facilities on the higher-voltage systems. Some regions require that test reports be submitted to verify that periodic testing is performed as mandated.
When commissioning numerical relays, the same objectives exist as that for electromechanical relays. Tests are required to verify that the relay operates properly, that the overall protective scheme functions as designed, and in-service readings are correct. Because of the nature and capabilities of numerical relays, however, the scope and techniques required for the associ-ated tests differ from those required for electromechanical relays.
Functional testing of numerical relays is often performed to assure that the relay operates as per design specifications. Much of the operation is controlled by the applied software. Practices for functional testing of numer-ical relays vary among utilities with a tendency to be more relaxed than that for electromechanical relays. As the same software will be applied to all similar models, a common practice is to perform such tests only once on a specific model of a microprocessor-based relay. The test verifies that the software performs properly and the hardware of the specific relay tested operates according to design. Such testing also allows protection personnel to become familiar with the operational features of the relay. Once a relay model is thoroughly tested, manufacturer’s tests are accepted as sufficient to properly verify operating hardware. If hardware problems do exist in an individual relay, it is felt that any such defects will be detected during tests that are performed later in the commissioning process.
The process of applying settings on numerical relays differs significantly from that for electromechanical relays. Numerical relays do not have taps, levers, or trim pots to adjust for applying settings. Rather, settings for numerical relays are loaded into the relay in electronic form. In addition to settings for protective elements, electronic inputs will also define configur-ation and logic that are desired for the relay. Testing of settings is performed by applying values to the relay and checking that operation occurs as expected based on the setting parameters. As a number of protective elements often operate a common output contact, it is sometimes necessary to disable some  2006 by Taylor & Francis Group, LLC.
elements to test the pickup and timing of a specific protective element.
Because numerical relays incorporate a large portion of the protection and control logic within software, checks required to verify proper wiring are significantly less than those for electromechanical relays. Testing of logic in numerical relays requires confirmation that all inputs, function blocks, con-trols, outputs, alarms, and switches operate as intended. A hard copy of the desired logic diagram should be available to test personnel to facilitate testing and such diagrams should be kept as part of the permanent records for future reference. It is beneficial to test personnel that hard copies of logic diagrams are maintained in files at the substation to facilitate testing, especially during emergencies. The sequence-of-events capabilities that are available in numer-ical relays can be used to facilitate the process of testing logic. In addition, specialized software is often made available for testing logic and setpoints as well as the dynamic and adaptive features that are commonly built into numerical relay characteristics. Microprocessor-based relays often allow flexibility in the manner in which targets and other records developed by the relay are labeled and stored. Tests need to be devised to assure that all such recording is functioning as intended. Displayed values of measured currents and voltages that are provided by numerical relays can facilitate the testing process as soon as the correctness of these values has been verified.
Displayed currents and voltage values are highly valuable for the in-service testing that is required to verify proper connections and ratios of associated instrument transformers.
15.12 SETTING SPECIFICATIONS AND DOCUMENTATION A major difference between electromechanical relays and numerical relays is the significantly greater amount of data that needs to be transmitted for specifying settings for numerical-type relays. A good tracking system is essential to facilitate and assure that proper settings are applied to the numerical relays and to facilitate trouble-shooting when problems occur.
Recommended features of the tracking system should include the following: 1. Setting specifications should be transmitted in both electronic and hard-copy form.
2. Logic diagrams should be developed to supplement input specifica-tions.
3. A formal and consistent file-naming system should be developed and used, which clearly and uniquely identifies each specific device and its associated settings.
4. A feedback system, which provides for verification that downloads of applied settings and related specified ‘‘as-sent’’ settings are identical.
 2006 by Taylor & Francis Group, LLC.
Tracking systems can take many forms depending on the preference of the user. The important thing is that the system needs to be immune to blind spots and is used consistently throughout the associated power system. It is recom-mended that standard industry nomenclature be used in the formatting and file-naming system to the extent possible. This practice can be helpful when setting data need to be shared with other entities. Some utilities and facility owners have developed specialized in-house computer software to perform the required tracking as self-developed software can cater to the preferences of the user. On the downside, the development and upkeep of such programs can be expensive and time consuming. Consequently, some owners choose to purchase software specifically designed to provide this function. Such soft-ware is often made available and packaged along with other programs com-monly used for protection work, such as short circuit and relay setting software.
Tracking and documentation of firmware upgrades on numerical relays is another important issue that needs to be carefully addressed. Such upgrades are often issued by manufacturers to fix ‘‘bugs’’ that have been uncovered in existing designs or simply to enhance operational features of the relay. When such upgrades are received, the owner needs to decide if the benefits received from the upgrade are worth the effort required to apply them. The responsibility for making such decisions should be placed within a single and centralized group in the specific organization. Upgrades that fix an operational defect should always be applied if the function in which the defect exists is used, or ever may be used, on any associated devices that exist on the system. If a firmware upgrade is applied on any one of the related devices, it is recommended that all such devices that exist on the system be similarly upgraded. This practice will promote con-sistency and uniformity such that confusion and possibility of errors occurring in the future will be mitigated. The records for each device should clearly indicate all firmware upgrades that have been applied. It is also important that the version of software required for keying the input settings into each relay, based on its current firmware design, should be identified and documented as part of the relay’s record.
15.13 FAULT LOCATION Identifying the location of faults is an important process for promoting higher reliability of electric power systems. Such knowledge is especially important for faults on lines because lines extend over large geographical areas. Know-ledge of the location of a permanent fault allows the utility to promptly dispatch personnel to the scene to make necessary repairs. The sooner the personnel arrive at the scene, the faster the service can be restored. Experi-ence has shown that a significant portion of outage times are caused because of the time required in locating the failure. In addition, finding the location of  2006 by Taylor & Francis Group, LLC.
a transient fault can result in the identification and replacement of damaged power system facilities. Damages such as cracked insulators and conductors with burnt strands have often been found at the scene of a transient fault.
Identification of such damage allows for the development of a replacement plan that minimized the impact on customer service and acts to prevent a likely permanent failure and customer outages in the future.
Many modern microprocessor-based relays are designed with the capabil-ity to calculate the location of faults on lines. Although the provision of this feature certainly requires some additional algorithms and data to be pro-gramed into the relay, the required measured quantities already exist within the relay for other purposes. Fault location capability can, therefore, be provided by numerical relays at minimal additional cost. Before the avail-ability of numerical relays, utilities relied to a large extent on calls from the public or manual patrols of the line to find the location of a fault. In cases for which fault recorder data were available, off-line comparisons of fault data and fault study results could be conducted to develop an estimate of the fault location. On account of the limited availability of fault recorder data, such analysis could only be conducted for a relatively small number of faults. Even when such analysis was possible, it often took considerable time to retrieve information from older types of fault recorders and time was also required to perform the related analysis. The fault location was often located by other means before completing the calculation.
There have been a number of different methods developed for calculating the location of faults. As previously noted, one method involves the matching of fault recorder data with short circuit study data. Unfortunately, this process is usually limited to high-voltage systems and is relatively slow. Another method involves the time measurement of traveling waves that are caused by the fault. This method is rather expensive as specialized equipment needs to be installed specifically for this function. The impedance-based fault location method is the most commonly used calculation for analytically determining the location of faults. In this method, computations are made using current and voltage values measured at one or more terminals of the line to determine the impedance from a line terminal to the fault location. When the impedance to the fault is known, the distance to the fault can be easily determined, provided the impedance along the line is uniform.
Impedance-based algorithms for fault location calculations require the fundamental components of voltage and current that exist at the terminal.
These values are readily available in many numerical relays because these data are required for algorithms associated with protective functions. In order to apply the impedance-based fault location algorithms, the related phasors need to be calculated from the voltage and current measurements and the type of fault needs to be identified. A simple ‘‘reactance’’ algorithm can be used, which basically calculates the reactance component of the impedance that exists between the relay location and the fault. There are various sources of  2006 by Taylor & Francis Group, LLC.
error in this calculation. Some error inherent in line impedance calculations will always exist and must be accepted and recognized. Current and potential transformer errors will also exist but are relatively minor. The accuracy of the reactance calculation in the simple method is also impacted by load flow and differences in the phase angle of the currents that are flowing toward the fault.
To improve accuracy, algorithms have been developed, which refine the simple reactance method to account for load flow and angle differences. To apply such algorithms, some additional information needs to be provided to the relay. Prefault information is used by the relay to determine line loading and information on the equivalent source impedance at both ends of the line provides the required phase angle data. More accurate calculations can also be made if information on current and voltage from both line terminals is simultaneously available for the calculations.
Most modern numerical relays include the capability for calculating and displaying the distance to the fault. The calculated fault location is displayed in terms of miles to the fault from the associated relay location. To derive this value, some additional data must be provided to the relay with regard to the line impedance and the line length. The distance to the fault information is usually displayed on the relay and is sent to the communication port of the relay, from which it can be transmitted to interested personnel such as system operators and protection engineers.
The usefulness and value of fault location information depend to a significant degree on the nature of the power system on which it is applied.
The value of fault location information on distribution systems is less than that for transmission systems. For instance, the impedance of distribution lines tends not to be homogeneous on account of the changes in wire size and spacing along the line. Distribution circuits also tend to split up into various directions and often contain three-phase and single-phase taps that connect to the main portion of the line. Because of these characteristics of distribution lines, practical use of the output of fault location algorithms on such systems is rather limited. With the availability of a good picture of the line topology and the impedance of line sections, systems have been developed in which fault location information can be used on distribution systems to at least narrow down possible locations of the fault. Transmission lines tend to have homogeneous impedance profiles and relatively few, if any, taps.
Consequently, fault location data can be used more practically on trans-mission lines. However, for obvious reasons, fault location data have more value on power system networks that contain relatively long lines located in areas that are sparsely populated and difficult to access.
Experience has shown that fault location information is used by utilities as part of their operating practices and has proven to be a valuable addition to the tools available for lowering outage time. Some care must be taken so that the indicated locations are not always blindly accepted as accurate without question. Some sources of error certainly exist that can make the calculated  2006 by Taylor & Francis Group, LLC.
distance values relatively useless. Improper identification of the fault type is one source of such error. Evolving faults can often lead to these types of improper identification. Faults of very short duration can also result in significant error in the distance calculation. The more cycles of fault data that are available result in a more accurate calculation. Off-line analysis tools are available to help verify calculated results when questions arise. Protection engineers are often required to provide assistance in conducting off-line analysis. In fact, the protection engineer should be familiar with the manner in which various algorithms perform the calculation along with an under-standing of the type of algorithm used in the devices utilized. Although errors are possible, utilities have found that the value of the higher percentage of relatively accurate indications far outweigh any confusion caused by the few inaccurate indications. Further refinements in fault location methodologies and the manner in which the information is applied to power system opera-tions can only add to the value of this supplementary capability provided by microprocessor-based relays.
15.14 POWER SYSTEM AUTOMATION Power system automation refers to the use of intelligent devices for making decisions and implementing related action to automatically control the oper-ation of power systems. The automated processes for making control decisions lie within the computers, intelligent instrumentation, and control devices.
Protective devices are a part of the array of electronic intelligent devices that are used in automation systems, and, therefore, protection engineers should develop a familiarity and a working knowledge of the manner in which these systems function.
In early years, a majority of power system control was accomplished manually at the site of switchgear and control devices. Major substations were often manned on a continuous basis. Substation personnel would report and record meter readings at the substation and perform switching as required.
Subsequently, developments in communication systems and electronic con-trol devices led to the installation of supervisory control and data acquisition systems. With such systems, meter readings were automatically forwarded to central system operating offices over communication systems, which gener-ally consisted of telephone circuits. Such systems also provided system operators with control of substation devices, which could be operated re-motely. Switching of devices that existed out on lines remained to be accom-plished manually in most cases. With the development and implementation of microprocessor-based intelligent devices, it became possible to automate many of the decisions and switching commands made by system operators.
Such application is known as power system automation. The power of automation systems lies in their ability to simultaneously process huge amounts of data and to initiate immediate action. This allows for outage  2006 by Taylor & Francis Group, LLC.
times to be reduced and for utilities to delay or forego expenditures for capital equipment. A number of applications of power system automation have been previously discussed in this book. Several of such systems include: 1. Centralized load shedding schemes to combat underfrequency or undervoltage conditions 2. Automatic changing of relay settings for different loading or system configuration conditions 3. Wide area controls to help prevent angular instability Various other types of automation systems have been proposed and imple-mented on power systems. Systems that automatically resectionalize distri-bution and subtransmission lines are used to quickly restore as much load as possible following a line failure. Automatic meter reading systems have been installed by many utilities. Such systems allow the utility to eliminate the need to manually read meters, provide the utility with more precise load data, and allow customers to take advantage of various types of rate incentives.
Automation is a very wide field that goes beyond the scope of this book. As indicated, power system automation involves the interconnection of a variety of intelligent control devices, data acquisition devices, and digital computers that are programed to process the data and initiate related control commands.
Digital devices are required to receive the commands and to initiate signals to operate switching and control devices. Communications obviously play an important part in transmitting commands, data, and status signals between the multitude of widely dispersed intelligent devices and computer systems. It is important that all engineers involved with power system controls be familiar with the languages and equipment used for the associated communication systems. This is an area which is often foreign to power engineers who have not studied or worked within the communications field. At the substation level, a communication processor is used as a hub to support multiple and simultaneous communication links. The processor also performs data acqui-sition and control of other substation intelligent devices. Digital relaying will have connections to the communication processor. Access to the relay to send and receive data is accomplished through the processor. This allows for the settings to be changed and the relay to be interrogated from remote locations.
It is critical that foolproof safeguards are put in place to assure the highest level of security for such communication systems as considerable harm can be done to the power system if access to the system is penetrated by outside parties.
A variety of communication protocols are available for use in communi-cation systems used for power system automation. A communication protocol is a formal set of conventions governing the format and relative timing of message exchange between two communication terminals. Common proto-cols that are in use include the following:  2006 by Taylor & Francis Group, LLC.
1. ASCII—A simple but relatively slow protocol that converts with ease to readable characters and numbers.
2. MODBUS—A trademarked system that emulates the transfer of regis-ter data between programable logic controllers. This protocol has been used extensively in industrial systems with some application at power substations.
3. MODBUS PLUS—A medium speed network that is trademarked and is basically an extension of the MODBUS protocol.
4. UCA=MMS—A protocol designed by a cooperative effort of North American utilities, vendors, and consultants to provide uniformity such that communication between intelligent devices regardless of manu-facturer is facilitated. It is intended that this protocol will eventually satisfy most requirements of all types of power system equipment.
In addition to protocols, there are various arrangements for the communica-tion systems. Communication networks can be created by either a direct or multidrop connection. In a direct connection, two devices are connected directly to one another through a metallic, wireless, or fiber communication media. With a direct connection, constant control of the connection is possible and each device is always aware of the device to which it is connected.
A system that is arranged with many direct connections from one device to many others is called a ‘‘star’’ connection. Such a connection allows commu-nications with many intelligent devices simultaneously. Protective relays are typically connected to a communication processor in a star arrangement. Star networks are also used for most Ethernet systems with a router, hub, or switch as the center of the network. Several intelligent devices can be connected in a ring or bus arrangement to create a multidrop network topology. Only one device can speak at a time in a multidrop network and all associated devices must speak the same language, use the same baud rate, and share a common physical connection. A broadcast multidrop allows for one-sided sending of a message from a host to a multitude of receivers. This is like broadcasting a message over a radio station—many can receive the message but responses are not possible. In multidrop networks, at any time, only one device has permis-sion to speak. If control over the device that currently has permission to send a message is lost, communication is lost between all devices in the network.
As technology improves and costs come down, power system automation systems will be applied at an increased rate. As the benefits received from such systems are seen to more clearly exceed the investment required, utilities will become less reluctant to move toward higher levels of automation. The designs of the automation systems will also change considerably as new technologies, such as wireless communications, are developed, proven feas-ible, and applied. As indicated, protective devices will need to be integrated into the designs because these devices play an important role in automation systems. It is important that the designs for such automation systems, no  2006 by Taylor & Francis Group, LLC.
matter what form they may take, always allow the protective device to carry out its primary protection function in an independent manner. This requires that the protective devices be provided with independent interfaces for the measured quantities and for output commands.
15.15 PRACTICAL OBSERVATIONS–MICROPROCESSOR RELAY APPLICATION One only needs to scan through trade magazines and vendor catalogs or talk to utility protection personnel to conclude that microprocessor-based protec-tion has risen to the ‘technology of choice’ with regard to power system protection. This is a generally recognized fact by all involved in this area and is certainly not a startling revelation. It is of interest to note, however, that acceptance of numerical relays did not occur overnight. As a practicing utility protection engineer, I can affirm that, at the onset of microprocessor relays being made available for application, considerable apprehension existed concerning their acceptance. Power system protection has always been ingrained with tradition along with a general reluctance for trying something new. Older engineers who were generally in a position to make decisions were not anxious to take on personal risk or to be exposed to learning a new technology. In addition, conflicting views often exist within utilities when proposals are made to change designs. Such change often requires some research and development time. Company functions with responsibility for approving expenditures require cost versus benefit justification before ap-proving projects. Such justification is sometimes difficult to identify when dealing with applications of new technologies. Thus, there were many ac-ceptance barriers that hindered the initial attempts to apply microprocessor-based protection. In addition, initial experience with microprocessor relays was not always good and, in some cases, alarming. Relays were sometimes found in a shutdown mode with difficulty to place them back in service. Cases were reported in which breakers tripped many hundreds of times in a short span of time without any evidence of a fault. Setting software sometimes caused frustration when it would not interface with the associated relay.
Multitudes of firmware upgrades, frequent model changes, and instruction manuals that sometimes seemed to be written in a foreign language did not help the cause. Nevertheless, the technology prevailed mainly because it represented a better way to provide power system protection. It is a tribute to everyone working in the industry who had this foresight, stuck by their convictions, and ultimately brought the science of power system protection to a new level. It is critical that the process of using technology for the benefit of society continues—for this is the key to improve the world in which we live.
An important ingredient of this process is well-educated scientists and engin-eers: professionals who strive to develop an instinct for the science in which they are involved: professionals who are not afraid to be innovative, to take  2006 by Taylor & Francis Group, LLC.
calculated risks, to be open to new ideas, and to always respect the work and ideas that are produced by others. No engineer should ever feel that his work is too insignificant or routine to make a difference, as this is never the case.
One truly hopes that some of the principles of system protection, the technical fundamentals, the practical examples, and the personal insights that are provided in this text serve to provide at least little value and inspiration to those working in the most challenging and exciting field of power system protection.
BIBLIOGRAPHY Costello, David, Understanding and Analyzing Event Report Information, Schweitzer Engineering Laboratories, Inc., Pullman, Washington.
Dolezilek, David J., Power System Automation, Schweitzer Engineering Laboratories, Inc., Pullman, Washington.
Elmore Walter A., Protective Relaying Theory and Applications, 2nd ed, Revised and Expanded, Marcel Dekker, Inc. 2004.
Escobedo, David Sanchez, E.A. Ramirez, O.A.M. Villanueva, and H.J.A. Ferrer, Multifunction Relays and Protection Logic Processors in Distribution Substa-tion Applications, Schweitzer Engineering Laboratories, S.A. de C.V. Non-terrey, N.L., Mexico.
IEEE Tutorial Course, Advancements in Microprocessor Based Protection and Com-munication, IEEE Operations Center.
Klaus-Peter Brand, Volker Lohmann, Wolfgang Wimmer, Substation Automation Handbook, Utility Automation Sonsulting Lohmann, 2003.
Kupholdt, Tony R., Lessons in Electric Circuits, Vol. 4, Digital, January 18, 2006.
Mooney, Joe, Microprocessor Based Transmission Line Relay Applications, Schweitzer Engineering Laboratories, Inc., Pullman, Washington.
Young, Mike, John Horak, Commissioning Numerical Relays, Basler Electric Com-pany.
Zimmerman, Karl, David Costello, Impedance-Based Fault Location Experience, Schweitzer Engineering Laboratories, Inc., Pullman, Washington.
 2006 by Taylor & Francis Group, LLC.
 2006 by Taylor & Francis Group, LLC.
Problems These practical problems, developed over many years from actual experience, provide the opportunity to apply the material in the book by practicing the basic techniques. Problems involving application choices are generally so subjective that I have avoided them whenever possible. Each problem has a message to be unlocked with a reasonable minimum of labor—that is, with a good RH factor, where R denotes relative minimum labor and H denotes high educational value.
CHAPTER 2 2.1 A wye-connected generator has a nameplate rating of 200 MVA, 20 kV, and its subtransient reactance (X00 d) is 1.2 pu. Determine its reactance in ohms.
2.2 The generator of Problem 2.1 is connected in a power system where the base is specified as 100 MVA, 13.8 kV. What is the generator reactance (X00 d) in per unit on this system base?
2.3 Convert the per-unit answer calculated in Problem 2.2 to ohms. Does this match the value determined in Problem 2.1?
2.4 Three 5 MVA single-phase transformers, each rated 8:1.39 kV, have a leakage impedance of 6%. These can be connected in a number of different ways to supply three identical 5 V resistive loads. Various transformer and load connections are outlined in Table P2.4. Com-plete the table columns. Use a three-phase base of 15 MVA.
TABLE P2.4 Transformer Connection Load Connection to Secondary Line-to-Line Base kV Total Z as Viewed from the High Side Case No.
Primary Secondary HV LV Per unit V 1 Wye Wye Wye 2 Wye Wye Delta 3 Wye Delta Wye 4 Wye Delta Wye 5 Delta Wye Wye 6 Delta Wye Delta 7 Delta Delta Wye 8 Delta Delta Delta  2006 by Taylor & Francis Group, LLC.
2.5 A three-phase generator feeds three large synchronous motors over a 16 km, 115 kV transmission line, through a transformer bank, as shown in Figure P2.5. Draw an equivalent single-line reactance dia-gram with all reactances indicated in per unit of a 100 MVA, 13.8, or 115 kV base.
2.6 In the system of Problem 2.5, it is desired to maintain the voltage at the motor bus of 1.ﬀ08 per unit. The three motors are operating at full rating and 90% pf.
a. Determine the voltage required at the generator terminals assum-ing that there is no voltage regulating taps or similar equipment in this system.
b. What is the voltage required behind the subtransient reactance?
2.7 The percent impedance of a transformer is typically determined by a short circuit test. In such a test, the secondary of the transformer is shorted and the voltage on the primary is increased until rated current flows in the transformer windings. The applied voltage that produces rated current divided by the rated voltage of the transformer is equal to the per-unit impedance of the transformer.
A short circuit test on a 150 KVA, 7200–240 V transformer provides the following results: Primary voltage at 20.8 primary amperes ¼ 208.8 V a. Determine the %Z of the transformer.
b. Calculate the ohmic impedance of the transformer in primary and secondary terms.
Transformer #1 Transformer #2 Generator M1 M2 M3 50 MVA 13.8:115 kV X = 12% 20 MVA 115:13.8 kV X = 10% 115 kV Transmission line—16 km X = 0.5 Ohm/km Motors M1: 10 MVA, 13.8 kV X  = 20% M2: 5 MVA, 13.8 kV X  = 20% M3: 5 MVA, 13.2 kV X  = 17% 50 MVA 13.2 kV = 20% X  d d d d FIGURE P2.5  2006 by Taylor & Francis Group, LLC.
c. How muc h curr ent would flow in the transf ormer if its secon dary woul d become shorted duri ng normal opera ting condi tions? (Consi der sourc e im pedance to be zero.) CHAPTER 3 3.1 Four boxes repr esent an AC generat or, reactor , resistor, and capac itor and are connec ted to a source bus XY as show n in Figur e P3.1. From the circuit and phasor diag rams, identify each box.
3.2 Two transf ormer banks are connec ted to a common bu s as show n in Figure P3 .2. What are the phase relations betwee n the voltage s VAN and VA 0 N 0 ; VBN and V B0 N 0 , VCN and VC 0 N 0 ?
3.3 Reconne ct transform er bank 2 of Problem 3.2 with the left windings in wye instea d of delta, and the rig ht windi ngs in delta instead of wye so that VAN and VA 0 N0 are in phase , V i and V B0 N 0 are in phase , and V CN and VC0N0 are in phase.
3.4 The power transform er connec tions shown in Figure P3.3 are no n-standard and quite unusual with today’s standardization. However, this connection provides an excellent exercise in understanding phasors, polarity, and directional sensing relay connections.
I1 I1 I2 I2 I3 I3 I4 I4 Y 1 2 3 4 VXY X FIGURE P3.1  2006 by Taylor & Francis Group, LLC.
Connect the three-directional phase relays A, B, C to line-side CTs and bus-side VTs for proper operation for phase faults out on the line. Use the 908–608 connection. Each directional relay has maximum torque when the applied current leads the applied voltage by 308. The auxiliary VTs should be connected to provide the relays with equivalent line-side voltages.
Bus Transformer Bank No. 1 A A B C N B C N Transformer Bank No. 2 FIGURE P3.2  2006 by Taylor & Francis Group, LLC.
CHAPTER 4 4.1 The per-uni t curr ents for a phase- a-to-gr ound fault are show n in the diagram of Figur e P4 .1. Ass ume that the system is reactive with all resistanc es neglected and that the generat or(s) are opera ting at j ¼ 1.0 per-uni t voltage .
Draw the posi tive, negativ e, and zero seque nce diagrams and describ e the system that must exis t to produc e the curr ent flow as shown.
4.2 For the syst em shown in Figur e P4 .2 a. Determine the source and equival ent sta r reacta nces of the trans-former on a 30 MV A base.
b. Set up the positive, negat ive, and zero seque nce networks. There are no fault sources in the 13.8 and 6.9 kV system s. Reduce these Bus a a A A A A B B B B C C C A B C C b b c a b c a b c a b c Power transformer Trip direction c CTs Line Auxiliary VTs V V V + + + + + + I I I VTs FIGURE P3.3  2006 by Taylor & Francis Group, LLC.
networ ks to sing le-sequ ence reacta nces for faults on the 13.8 kV side.
c. Calculate a three- phase fault at the 13.8 kV termi nals of the transform er.
d. Calcu late a sing le-phas e-to-ground fault at the 13.8 kV trans-former terminal s.
e. For the fault of part d, dete rmine the phase -to-neu tral voltage s at the fault.
f. For the fault of part d, determ ine the phase current s and the phase -to-neutral voltage s on the 11 5 kV side.
g. For the fault of part d, determin e the curr ent flowing in the delta windi ng of the transf ormer in per unit and amp eres.
h. Make an amp ere-tu rn check for the fault current s flowing in the 115, 13.8, and 6.9 kV wind ings of the transf ormer.
4.3 For the syst em shown in Figur e P4 .3 a. Determine the current flowing to the load. Ass ume that the gener -ators of the equivalent source behind the 13.8 kV bus are operating at 1 per-unit voltage at 08.
a b c Bus G Bus H 2 3 1 1 1 1 1 Fault a b c FIGURE P4.1 30 MVA 13.8 kV 115 kV Source MVASC = 600 X115 – 13.8 = 10% on 30 MVA X115 – 6.9 = 22.5% on 15 MVA X13.8 – 6.9 = 11% on 10 MVA 6.9 kV FIGURE P4.2  2006 by Taylor & Francis Group, LLC.
b. Calcu late the voltage at the load bus.
c. Calcu late the fault curr ent for a solid phase- a-to-gr ound fault at the load bus. Neglect load for this part.
d. Calcu late the current s flo wing in the line when an open circui t occur s in the line just at the load bus. Assum e that phase a opens while carryi ng the load as indi cated.
e. Calcu late the currents flowing whe n the open phase of a conduc tor of part d falls to g round on the source side of the open. Ass ume a solid fault.
f. Repeat part e but for the case when the opened conduc tor falls to ground on the load side .
4.4 Repeat the example of Section 4 .14 for a solid phase-t o-ground fault on the 161 kV terminal s of the autotransf ormer. Compa re the direc-tions of the curr ents in the bank neut ral and the tertiary with thos e for the fault on the 345 kV side.
CHAPTER 5 5.1 A 13.8 kV feed er circui t breaker has a 600:5 multira tio curr ent transform er with charact eristics as show n in Figure 5.11. Th e max -imum load on the feed er is 80 A pri mary. Phase time inve rse over-current relays are connec ted to the CT secon daries. The relay burden is 3.2 VA at the tap values selected, and the lead burden is 0.38 V.
a. If the 100:5 CT ratio is used, then a relay tap of 5 A is required in order for the relay pickup to be 125% above the maximum load. With these, determine the minimum primary current to just operate the relays.
b. For the select ion of part a what is the appro ximate maximu m symme trical fault curr ent for whi ch the CTs will not saturate (use the ANS I=IEEE knee point)?
c. If the 200:5 CT ratio is used so that the 2.5 A relay tap can be used, determine the minimum primary current to just operate the relays.
13.8 kV Bus Load bus Equivalent source MVASC = 312.5 Z0 = 11.93 ∠8 pu On 100 MVA base On 100 MVA base X1 = X2 = j 0.42 pu X0 = j 1.26 pu X2 = 0.15 pu X0 = ∞ 4 MVA load @ 0.9 pf @ 4 MVA FIGURE P4.3  2006 by Taylor & Francis Group, LLC.
d. Repeat part b for the selection of part c.
e. Which of thes e two CT and relay select ions would you recommend ?
5.2 Determine the minimum CT ratio that mi ght be used with a 0.5–2.5 A ground relay with an instantane ous trip unit set at 10 A. The total ground relay burde n is 285 VA at 10 A. See Figur e 5.10 for CT charact eristics.
5.3 A circuit has 800:5 woun d-type CTs with characterist ics as shown in Figure 5.7. Th e max imum sym metrical fault for which the associa ted relays are to operate is 15,200 A. Approximately what will be the error in percent if the total connected burden is 2.0 V? What will it be if it is 4.0 V?
5.4 The feeder of Problem 5.1 has a ground relay connected in the CT circuit which has a burden of 4.0 VA at tap value. The taps available are 0.5, 0.6, 0.8, 1.0, 1.5, 2.0, and 2.5, which represent the minimum pickup current. What is the maximum sensitivity that can be obtained in primary amperes for a phase-a-to-round fault? Assume that Ib ¼ Ic ¼ 0 for the fault and that the phase relay burden is 0.032 V if 50:5 CT ratio is used, 0.128 V with 100:5 tap, 0.261 V with 150:5 tap, and 0.512 V with 200:5 tap.
5.5 Phase and ground relays are connected to a set of voltage transformers (VTs) as shown in Figure P5.5. The secondary winding voltages are 69.5 for the phase relays and 120 V for the ground relays. The Vcg Vag Vbg VTs a b c a b c a b c a b c Bus fA fB fC Ground FIGURE P5.5  2006 by Taylor & Francis Group, LLC.
equival ent line-to- neutral burden of the phase rel ays is 25 VA resist -ive each phase at 69.5 V. The burde n of the ground relays is 15 VA, 120 V at 25 8 lea ding pf angl e.
a. Calcu late the total burde n on each of three voltage transf ormers during a phase - a-to-ground fault, whi ch reduces the p hase a vo lt-age to 0.15 per unit.
b. What is the mi nimum-ca pacity voltage transf ormer that can be used for this appl ication?
CHAPTER 7 7.1 Phase a of a three-phase 4.16 kV ungrou nded system is solidly grounded. For this fault, calculat e the magnitude of the positive, negativ e, and zero sequence voltages at the fault. Expla in your an-swers with reference to the seque nce network s and intercon nections used to cal culate line-to- ground faults on thr ee-phase systems.
7.2 An ungrou nded 4.16 k V system has a capac itance to ground of 0.4 mF per phase . In this syst em: a. Calcu late the normal charging curr ent in ampere s p er phase.
b. Calcu late the fault current for a phase- a-to-gr ound fault.
c. Will this fault current opera te a ground overcurrent relay set at 0.5 A pickup and connected to 100:5 current transformer or a ground sensor connected to a toroidal type CT with a primary pickup of 5 A?
d. It has been decided to ground this syst em with a zig- zag trans-former and neutral resist or. The source to the 4 .16 kV bu s has X1 ¼ 1 0% on 5000 kVA. If in this system X1 is 2.4% on the zig- zag bank rating, wha t is the kVA of the zig- zag bank?
e. In order to limit the overv oltage on the unfaulted phases to a maximum of 250% for possibl e restriking ground faults, it is necessar y that X0 X1  20 and R0 X0  2: 0: This requires a zig-zag transform er reac tance of 6.67% and a ground resistor of 0.292 þ j 0.124 per unit, all on the zig-zag trans-former rating. Verify that these ratios require ments have been met.
f. Calculate the solid phase-a-to-ground fault current in the 4.16 kV system with the zig-zag transformer and resistor grounding.
g. Provide specifications for purchasing the zig-zag transformer and resistor.
h. Will the relays in part c operate for ground faults of part f ?
7.3 Verify that the unusual connection of voltage transformers shown in Figure P7.3 provides zero seque nce volt age during a ground fault on  2006 by Taylor & Francis Group, LLC.
an ungrou nded system for op eration of the overvoltage relay 59G.
(This connec tion used by a large powe r system for ground detect ion on ungrou nded system s suppl ied from delta tertiar ies.) Open-de lta connecte d VTs are used for three-p hase voltage , and the desi re was to use these with minimum addi tions. Figure 7.5a connections using thr ee auxi liary VTs in broke n delta had a tend ency in their system to go into ferro-reso nance , proba bly becau se the resistor was not effect ive with the high lea kage impeda nce of the auxi liaries. The schem e shown was evolv ed using the two existing VTs and addi ng a VT-conne cted phase to ground . Th is added VT is either a 60 Hz rated twic e line-t o-line voltage unit or a 25 Hz unit rated line-to- line so that they opera te low on the sat uration curve. No ferro-reso nance has been encoun tered with this scheme.
7.4 a. To limit ground faults, a reactor is to be connec ted in the g rounded neutral of the 13.8 kV windi ng of the tra nsformer (Figure P7.4).
Calculate the value of the reactor in ohms require d to limit the solid single-phas e-to-gr ound current on the 13.8 kV side to 4000 A.
Bus VTs Auxiliary VTs q p Ballast resistor 59G 115 V 66.4 V a b c FIGURE P7.3  2006 by Taylor & Francis Group, LLC.
b. What percentage reduction would this represent if the wye winding were solidly grounded instead of being grounded through the reactor?
c. Repeat part a except using a resistor instead of a reactor. Deter-mine the resistor value in ohms.
7.5 The directional ground relay has been connected (Figure P7.5) for operation on ground faults out on the line. The relay has maximum 50 MVA X = 10% 115 kV 13.8 kV X MVASC = 417 Source FIGURE P7.4 Bus Phase rotation a, b, c a b c a b c a b c a b c Phase relays 52 Trip direction CTs VTs VTs Auxiliary q p 67G V I + + FIGURE P7.5  2006 by Taylor & Francis Group, LLC.
torque when the current lags the voltage by 608, with the relative instantaneous polarities as shown.
a. Are the connections correct? Check by assuming a line-to-ground fault in the tripping direction. Make any corrections as required.
b. With the correct connections of a, field checks are to be made to verify the connections. Assuming 100% pf load, determine whether these checks provide relay-directional unit operation or not. Support your answer with a phasor diagram: Test A—Short phase c current transformer and open the secondary lead. Open phase a voltage transformer lead and short the secondary winding of that transformer.
Restore connections after test; Test B—Short phase b current trans-former and open the secondary lead. Open phase c voltage trans-former lead and short the secondary winding of that transformer.
Restore connections after test.
CHAPTER 8 8.1 Three 21,875 kVA, 13.8 kV generators with Xd 00 ¼ 13.9% are connected to individual buses, from which various loads are supplied. These buses are connected to another bus through 0.25 V reactors as shown in Figure P8.1. The generators are all ungrounded. In this system: a. Calculate a three-phase fault at the terminals of one of the generators.
Loads X Equivalent system Generator Generator Generator Loads X Loads X X1 = X2 = 0.583 Z0 = 11 + j4.73 Per unit on 100 MVA Per unit on 100 MVA Zig-zag grounding transformer and resistor FIGURE P8.1  2006 by Taylor & Francis Group, LLC.
b. Choose a current transformer ratio for differential relays to protect the generators. If the generator differential relays have a minimum pickup of 0.14 A, how many times pickup does the three-phase fault provide?
c. Calculate a single-phase-to-ground fault at the terminals of one of the generators.
d. Will this ground fault operate the generator differential relays? If so, how many times pickup will the ground fault provide?
8.2 The unit generator shown in Figure P8.2 has the following capacitance-to-ground values in microfarads per phase: Generator-surge capacitors 0.25 Generator-to-transformer leads 0.004 Power transformer low-voltage windings 0.03 Station-service-transformer high-voltage windings 0.004 Voltage-transformer windings 0.0005 The ground resistor R has a 64.14 kW rating at 138 V.
a. Determine the fault current magnitude for a single-line-to-ground fault between the generator and the power transformer.
b. Determine the three-phase fault current magnitude for a fault between the generator and the power transformer.
c. Choose a CT ratio for the generator differential protection. Com-pare the fault currents of parts a and b with the generator relay pick-up value of 0.15 A.
160 MVA 18 kv 18 kV: 240 V 18 kV Power transformer Station service bus 59G 50/51 VTs V 0 160 MVA 18:345 kV 15% Unit auxiliary transformer 15 MVA 18:2.4 kV X = 8% Equivalent system x1 = x2 = 4% x0 = 12% on 100 MVA, 345 kV Surge Capacitors R Generator x  = x2 = 0.21 pu d FIGURE P8.2  2006 by Taylor & Francis Group, LLC.
d. How much voltage is available to operate an overvoltage relay 59G when connected across the grounding resistor? What is the multiple of pickup if 59G minimum operating value is 5.4 V.
e. How much current flows through the resistor? Select a CT and suggested overcurrent pickup values for the 50=51 relay.
8.3 The per-unit kVA capability and steady-state stability curves at rated terminal voltage for a 50 MVA, 13.2 kV, 60 Hz generator are shown in Figure P8.3. The current transformers used are 3000:5. For loss-of-excitation protection: a. Translate the steady-state stability limit to a per-unit R–X diagram for a terminal voltage of 1.0 per unit.
b. Translate the 15 psi capability curve to a per-unit R–X diagram for a terminal voltage of 1.0 per unit.
c. With these limits plotted on an R–X diagram, draw a distance relay offset mho circle to provide protection for low or loss of excitation on this machine.
d. For the relay mho circle selected in part c, determine the per-unit offset (distance of the circle center from the R–X origin) and the per-unit circle radius. Translate these values to relay ohms for setting a loss-of-excitation relay, Rc ¼ 3000:5. Rv ¼ 120.
8.4 A 100 MW generator is connected at the end of a radial 32 mile, 138 kV line. The 138 kV bus at which the line terminates is regulated to maintain a constant bus voltage of 138 kV. The impedance of the 138 kV line is 0.25 þ j0.80 V=mile. Desired operation is such that 0 0.1 0.2 0.3 0.3 0.4 0.4 0.5 0.5 0.6 0.6 0.7 0.7 0.8 0.8 0.9 1.0 1.1 1.2 kW in per unit Reactive kVA (leading) in per unit 0.1 0.2 0.95 pf Lead 0.85 pf Lead 0.5 PSI Capability 15 PSI Capability Steady-state stability FIGURE P8.3  2006 by Taylor & Francis Group, LLC.
100 MW and 20 MVAR are to be delivered from the line into the bus at the 138 kV bus location. (This represents a lagging angle for current flow from the line into the bus.) There is no other load on the line. It is the policy of the utility to limit the operating voltage on its lines to 6% above nominal. As such, the overvoltage relay con-nected on the 138 kV side of the generator unit transformer at the generator location is set at 121.9 V. (115 V base) a. For the above operating condition, calculate the voltage on the 138 kV side of the generator unit transformer along with the MW and MVAR flow at this location. What are the MW and MVAR losses in the line?
b. Based on the calculation made in (a), will the desired operation be possible if the overvoltage relay is connected to trip the generator?
c. If operation is changed such that 100 MW and 0 MVAR is to be delivered at the 138 kV bus, will the overvoltage relay setting be exceeded?
CHAPTER 9 9.1 Assume for this problem that the 69 kV system (Figure P9.1) is open and make the following calculation: a. Calculate the fault current in the three phases for a solid phase-a-to-ground fault on the 69 kV terminals.
b. Calculate the three-phase voltages existing at the fault.
c. For this 69 kV ground fault, determine the currents flowing in the 13.8 kV system.
13.8 kV 69 kV A B C a b c Source F 50 MVA 50 MVA 13.8 kV X1 = X2 = 12% 13.8:69 kV X = 8% FIGURE P9.1  2006 by Taylor & Francis Group, LLC.
d. What are the voltage s for the three phase s at the 1 3.8 kV trans-former terminal s for the 69 kV fault?
e. Compa re the current and voltage phasor s on the two sides of the bank for the 69 k V ground fault.
9.2 For the transf ormer bank of Probl em 9.1, assume that phases A, B, C on the 13.8 kV side have 3000: 5 CTs with taps at 1500, 2 000, 2200, and 2500 A, and that the 6 9 kV circui ts a, b, c have 600:5 mul tiratio CTs with taps, as indi cated in Figure 5.10.
a. Show the three-phase connections for transformer differential re-lays to protect this bank.
b. Select suitable 69 kV and 13.8 kV CT ratios for this transformer differential application.
c. If the differential relay has taps of 4, 5, 6, and 8, select two taps to be used with the CT ratios selected in part b so that the percent mismatch is less than 10%.
d. With this application and setting, how much current can flow to operate the differential relay(s) if the phase-a-to-ground fault of Problem 9.1 part a is within the differential zone? How many of the three relays operate for this ground fault?
9.3 The transformer bank (Figure P9.3) shown connected between the 13.8 and 2.4 kV buses, consists of three single-phase units, each rated 1000 kVA 13.8:2.4–1.39 kV.
13.8 kV 2400 V FIGURE P9.3  2006 by Taylor & Francis Group, LLC.
a. Connect a two-restraint type differential relay for protection of the transformer bank.
b. Select proper current transformer ratios and relay taps. Assume that the differential relay has ratio adjusting taps of 5:5 to 5:10 with the ratios of 1, 1.1, 1.3, 1.5, 1.6, 1.8, and 2.0. The CTs on the 13.8 kV breaker are 200:5 with 150, 100, and 50:5 taps, and on the 2.4 kV breaker; 2000=1500=1000=500:5 CTs.
c. If one of the single-phase transformers is damaged, can service be continued with the remaining two banks? If so, show the connec-tions, including any modifications required for the differential relaying.
d. What is the maximum three-phase load that can be carried with any temporary connections?
9.4 A 50 MVA transformer bank (Figure P9.4), wye-grounded to a 115 kV bus, and delta to a 13.8 kV bus, supplies power to the 13.8 kV system.
Transformer breakers are available on both sides of the bank with 300:5 (115 kV side) and 2200:5 (13.8 kV side) current transformers.
To ground the 13.8 kV system, a 1200 kVA zig-zag transformer has been connected between the power transformer and the 13.8 kV bus and within the differential zone. For this arrangement as shown: a. Connect three two-restraint type transformer differential relays to protect the 50 MVA bank using the two sets of CTs on the breakers.
Only these are available.
b. The system X1 ¼ X2 reactance to the 13.8 kV bus is 13% on 50 MVA, and the zig-zag bank reactance is 6% on its rating base.
Calculate the current for a solid single-phase-to-ground fault on 115 kV 50 MVA 13.8 kV Zig-zag transformer 1200 kVA FIGURE P9.4  2006 by Taylor & Francis Group, LLC.
the 1 3.8 kV system. If the transformer differential relays h ave a p ick up of 1 .8 A , w ill t hey op erate for a groun d fault within the differentia l zone ? What would you recommend for protection of the zig-zag bank?
9.5 Two separate transform er b anks are connec ted as shown in Figure P9.5, wi thout high- side brea kers for economy. High-s ide transform er CTs are not available . The banks are connecte d per ANSI Stand ards.
For this arrangemen t: a. Show com plete three- phase connec tions for p rotecting thes e two transform er banks using three three- winding type tran sformer dif-ferential relays and the thr ee sets of CTs show n.
b. Discus s the advantage s and disadvant ages of this protectio n com-pared with separ ate transf ormer differentia ls if separate 115 kV transf ormer CTs had been avai lable.
9.6 For the appl ication shown in Figure 9.12 and Figur e 9.13, dete rmine the curr ents that will flo w in the relays for an 800 A ground fault. The neutral CT ratio is 250:5 and the line CT ratios are 1600: 5. In the fol lowing determin ations, choose a valu e of n to provide a good level of curr ent in the 87G relay windi ngs: a. For the ground fault exte rnal to the different ial p rotection zone.
b. For the ground fault intern al and within the different ial protect ion zone. Ass ume the low-vo ltage feed ers supply zero current to the intern al fault.
9.7 A 1 MVA transform er bank, 13.8 kV delta, 480 V wye, solidl y grounded with X ¼ 5 .75%, suppl ies a group of induction motors .
The source X1 ¼ X2 is 0.0355 per unit on 5 MVA, 13.8 kV. The 13.8 kV, 65 A fuses are used to protect the transformer bank and the 480 V arcing faults, determine the following: a. What is the maximum possible ground-fault current at the 480 V bus?
69 kV 34.5 kV 115 kV FIGURE P9.5  2006 by Taylor & Francis Group, LLC.
b. With a typical arc voltage of 15 0 V esse ntially independe nt of current magnitude, dete rmine the mag nitude of the arcing fault at the 480 V bus.
c. What is the magnitude o f thi s arcing fault on the 13.8 kV prima ry?
d. Estim ate the total cle aring time for the 13.8 kV, 65 A fuses used in the prima ry supply to the bank for the 480 V arcing fault. Th e total clearing time for thes e fuse s is as follows: 150 500 175 175 200 115 250 40 300 20 350 9 400 6 9.8 A 1200 kvar capacitor bank is to be connec ted o n a 12.47 kV d istribution line. Th e bank will be connecte d wye-gro unded and wi ll be made up of capacitor units rated at 20 kvar. Each phase wi ll consist of one para llel group of capacitor units. The capac itor b ank will be protected wi th fuses connec ted into each phase that suppl ies the bank. Amper e rating s of availa ble fuses—10 through 1 00 A in 10 A increment s.
a. How many capacitor units need to be parallel ed per phase?
b. What size fuse should be used to protect the bank?
9.9 A three- phase ca pa citor b ank is b eing connecte d on a 1 38 kV syste m. E a c h phase of the bank will be made up of 12 series groups with 18 units per group. The bank will be protected with a mid-tapped voltage differen-tial relay. Base voltage supplied to the relay is 115 V. (Under normal balanced conditions, the relay measures 0 V. When an unbalance occurs, the voltage seen by the relay ¼ per-unit unbalance  115 V.) a. Determine the alarm setti ng for the voltage differ ential relay.
b. Determine the trip setting for the voltage different ial relay.
CHAPTER 10 10.1 High-impedance voltage-differential relays are to be applied to protect a three-breaker bus, as shown in Figure 10.9. The CTs are all 600:5 multiratio type with characteristics per Figure 5.10. For this application, determine the relay-pickup setting voltage and the minimum primary-fault current for which the relays will operate. The maximum external fault is 8000 A rms. Assume that the lead resistance RL ¼ 0.510 V for the maximum resistance from any CT to the junction point.
 2006 by Taylor & Francis Group, LLC.
For the part icular relays appl ied, the pickup setti ng voltage is VR ¼ 1: 6k ( RS þ pR L ) IF N V , (10 :3) wh er e 1 .6 i s a m ar gi n f ac to r, k is a CT performance factor (assume k ¼ 0.7 for this problem), p ¼ 1 for three-phase faults and p ¼ 2 for single-phase-to-ground faults (Figure 5.9), IF is the primary rms external maximum fault current, and N and CT ratio. RS is the CT resistance. p ¼ 2 should be used to determine the value of the VR setting.
The maximum settin g of the relay voltage ele ment should not exceed 0.67 times the secondary exciting voltage of the poore st CT in the dif ferential circuit at 10 A exciting current .
The mi nimum intern al fault prima ry current to operate the relays is Imin ¼ ( nI e þ IR þ I T ) N prima ry ampere s, (10 :4) where n is the numb er of cir cuits, Ie is the exci ting current of the individual CT at the pick up voltage , IR is the relay current at the pickup setting voltage, and IT is the current required by a high voltage protectiv e devi ce across the relay coil (not shown in Figure 10.9). For this problem , assum e IT ¼ 0.2 A. The relay impedance and generally negligible resistance of the leads from the junction to the relay is 1700 V. nIe is applicable in this problem since all three breaker CTs are the same; otherwise this is a summation of the different CT exciting currents at the VR pickup voltage.
10.2 A feeder circuit is added to the bus of Problem 10.1, making a four-circuit bus. The new breaker has the same type 600:5 multiratio CTs.
With this addition, the maximum external fault increases to 10,000 A rms. All other circuit values remain the same. For this change, calculate the relay-pickup setting voltage and the minimum pri-mary-fault current for which the relays will operate.
CHAPTER 11 11.1 A 2850 hp, 4 kV induction motor is connected to the supply system through a 2.5 MVA transformer, 13.8:4 kV with a reactance of 5.6%.
The motor full-load current is 362 A and its locked-rotor current is 1970 A. The supply system short-circuit MVA at the 13.8 kV terminals of the transformer is 431 maximum, 113 minimum, on 100 MVA base. Determine if a phase-instantaneous overcurrent relay can be applied if it is set at half the minimum fault current and twice the locked-rotor current.
 2006 by Taylor & Francis Group, LLC.
11.2 Review the application of Problem 11.1 if a time-delayed instantan-eous unit is applied and set at 1.1 times locked-rotor current.
11.3 Another feeder is supplied by the same source as in Problem 11.1 through a 2.5 MVA, 13.8:2.4 kV transformer with 5.88% reactance.
The largest motor connected to this bank is rated at 1500 hp, 2.3 kV, with a full load current of 330 A, locked rotor current of 2213.5 A.
Can an instantaneous phase overcurrent relay be applied set at half the minimum fault current and twice the locked-rotor current?
11.4 The same source supplies a 460 V feeder through a 2 MVA trans-former, 13.8 kV:480 V transformer with 5.75% reactance. The largest motor on this feeder is 125 hp, 460 V with 90.6 A full-load, 961 A locked-rotor current. Can a phase-instantaneous over-current be applied if set at half the minimum fault current and twice the locked-rotor current?
11.5 In the system shown in Figure P11.5: a. Calculate the fault currents flowing for a solid three-phase fault on the 4160 V bus. For this problem, consider the 500 hp induc-tion motor as one of the sources.
138 kV – MVASC = 10,000 10 MVA 7% 13.8 kV 1 MVA 5.75% 480 V Motors—6 8 25 45 HP 25 HP 15 HP or less 8 ohms 4160 V 5 MVA 5.5% 500 hp Induction 4160 V Full load 70 A 3600 RPM Two 2000 hp synchronous motors 4000 V Full load 250 A locked rotor 1500 A X  = 17% d X  = 24% d FIGURE P11.5  2006 by Taylor & Francis Group, LLC.
b . What percent of the fault current does this induc tion and each of the two synchronous motors suppl y?
c. Ca lculate the curr ent flowing for a solid single-line- to-groun d faul t on the 4.16 kV bus.
d . Select CT ratios and instantane ous overcurr ent relay settings for protectin g the motors for both phase and ground faults .
11. 6 A fully loaded motor is connec ted to a suppl y sourc e thr ough a transform er as show n in Figur e P11.6. Th e phase sequence is differ -ent on the two side s. Ass ume that the p ositive sequence current into the motor does not change aft er the fuse opera tions.
a. For phase b fuse open on the sourc e side, plot the seque nce and total curr ents exis ting on both side s of the transformer . With one per unit posi tive sequence curr ent, dete rmine the magnitu des of the phase currents on both sides.
b . Repeat part a wi th all source side fuses in serv ice but with the phase A fuse on the motor side o pen.
c. What effect do es ground ing the transf ormer neut ral have?
CHAPTER 12 12. 1 The 12.5 kV distributio n feeder (Figure P12.1) has two taps. One is protected by three oil circuit reclose rs wi th 70 =140 A coils set as in Table P1 2.1. The othe r tap is a single-phas e circui t prot ected by one 30 A fuse opera ting as show n in Table P12. 2. The data for the 46 kV fuse is in Table P1 2.3. The p hase and ground relays are v ery inve rse time overc urrent with instantane ous units. Their time –overcurr ent characterist ics are show n in the typical curve s of P12.11. Fault currents are in amp eres at 12.5 kV.
a. Determine the 46 kV fuse time –current characterist ics in terms of 12.5 kVA for 12.5 kV thr ee-phase , phase-to -phase and phase-to-ground faults. Draw these high- side fuse curve s along with the Motor Fuses Transformer Fuses a c C A N B b FIGURE P11.6  2006 by Taylor & Francis Group, LLC.
recloser and 30 A fuse curves on time–current log paper, such as K & E 48 5257, with 12.5 kVA as the abscissa and time in seconds as the ordinate.
46 kV Bus 65 A Fuse 3.75 MVA 46:12.5 kV 6.3% 600:5 Multiratio CTs To phase and ground relays Fault 1–3f maximum = 2300 A fG maximum = 2433 A Fault 2–3f maximum = 1300 A fG maximum = 1110 A 1 1f Load 3f Load 30 A Fuse 2 Recloser FIGURE P12.1 TABLE P12.1 Circuit Reclosers Current (A) Time (sec) 140 20 185 10 200 7.5 275 5 320 4 400 3 480 2 600 1 650 0.8 720 0.7 800 0.6 900 0.5 1200 0.4 1600 0.3 2200 0.25  2006 by Taylor & Francis Group, LLC.
b. Select a suitabl e ratio for the current transf ormers to the phase and ground relays.
c. Set and coordina te the phase and ground rel ays. Provide a min-imum 0.2 sec coordina tion interv al betwee n the reclose r and the relays, and a minimum 0.5 sec betwee n the 46 kV fuse and the relays. Sp ecify the time–o vercurrent relay tap select ed (ava ilable taps are 1-1.2-1.5- 2-2.5- 3-3.5-4-5 -6-7-8- 10), the time dial, and the instantane ous curr ent p ickup for both phase and ground re-lays. Plot the coordination on the curve of part 1.
12. 2 In the loop syst em of Figure 12.4 , set and coord inate the phase overcurrent type relays around the loop in the counterclockwise direction for breakers 4, 6, and 9. Use criteria and the settings for the other relays involved from the example in the text.
12.3 Apply and set phase-instantaneous relays where they are applicable for the breakers 4, 6, and 9 in the system of Figure 12.4.
12.4 A 12=16=20 MVA transformer is connected to a 115 kV source through a high-side 125E fuse and through a low side recloser to supply a 12.5 kV feeder. The transformer is delta-connected on the high side and solidly wye-grounded on the low side.
The total reactance to the 12.5 kV bus is X2 ¼ X2 ¼ 0.63 per unit, X0 ¼ 0.60 per unit on 100 MVA. The lines from the 12.5 kV bus have a positive sequence impedance of 0.82 V=mile and a zero sequence impedance of 2.51 V=mile. Ignore the line angle in this problem.
TABLE P12.2 30 A Fuse Approximate by a 1208 line passing through 1000 A at 0.06 sec for the minimum melt curve 0.11 sec for the maximum clearing curve TABLE P12.3 65 A Fuse, Minimum Melt 46 kV (A) Time (sec) 130 300 260 10 500 1 1500 0.1  2006 by Taylor & Francis Group, LLC.
As a result of a problem it is necessary to operate temporarily with the low side recloser bypassed. Determine how many miles out on the line can be protected by the high-side fuse for solid line-to-ground faults. The minimum current to open the fuse is 300 V.
12.5 a. Apply and set distance-type relays at Stations H and R for the protection of line HR in the system in Figure P12.5. Set zone 1 units for 90% of the protected line, zone 2 to reach 50% into the next line section beyond the protected line, and zone 3 for 120% of the next line section.
b. Plot this system on an R–X diagram with the origin at bus H. Plot the relay settings of part 1 using mho-type characteristics. The mathematical formula for a circle through the origin or relay location is where Zs is the relay setting at 758: Z ¼ 1 2 (Zs  Zsﬀf): The first term is the offset from the origin at 758 and the second term is the radius. This when f is 758, Z ¼ 0, the relay location; when f is 2558, Z ¼ Zs the forward reach.
c. What is the maximum load in MVA at 87% pf. that can be carried over line HR without the distance relays operating? Assume that the voltage transformer ratio RV ¼ 1000 and the current trans-former ratio Rc ¼ 80.
12.6 a. Apply and set distance relays for line HR as in Problem 12.5 except set the zone 3 unit in the reverse direction to reach 150% of the line section behind the relay.
b. Plot these settings (zone 1 and 2 as in Problem 12.5) and zone 3 as given earlier on the R–X diagram with the origin at bus H.
c. For this application, what is the maximum load in MVA at 87% pf. that can be carried over line HR without the distance relays operation? RV ¼ 1000 and Rc ¼ 80.
G H R S 3.1 ∠ 85 j 2.8 j 2.0 5.8 ∠ 83 7.3 ∠ 80 Values are in secondary ohms FIGURE P12.5  2006 by Taylor & Francis Group, LLC.
12. 7 The line impeda nce values for the system in Figure P12.7 are in percent on a 1 00 MVA, 161 kV base. The fault valu es are in MV A at 161 kV for three-p hase faults at the buses as indicated. The first value is for maximum condi tions, and the secon d for minimum conditions.
a. the zone 2 distanc e relay at station M is set for 70% impedance reach for the prot ection of line MS and into the lines SL and SP.
The zone 3 distanc e relay is set for 100% impeda nce also into the line MS and the lines SL and SP. Deter mine the appar ent im ped-ance seen by these units at M under the max imum and mi nimum operation.
b. What perc entage of the lines SL and SP are protect ed during these two op erating conditions.
c. Determine the maximum load in MVA at 87 % pf. that can be transmitt ed over li ne MS without opera ting the distanc e relays set as in part 2. Ass ume that the voltage transform er ratio Rv ¼ 1400 and the curr ent transform er ratio Rc ¼ 100. Assum e that the distance relay mho charact eristic has a circl e angl e of 75 8 .
12. 8 The 60 mi le, 115 kV line GH (Figure P12.8) is operating with the voltages at each end 30 8 o ut of phase whe n a thr ee-phase fault occurs at 80% of the distanc e from bus G. Th is fault has 12 V arc resist-ance. The curr ents flowing to the fault are as show n and are in per unit at 100 MVA, 115 kV.
a. Determine the apparent impedance seen by the distance relays at G for this fault.
Generator Generator Generator Generator Bus L Bus S Bus P Bus M 485–325 (1) (2) (3) 30% 40% 55% 1–260–195 2–140–100 3–80–60 1–60–45 2–110–70 3–210–160 1–80–50 2–140–90 3–43–25 630–570 430–300 FIGURE P12.7  2006 by Taylor & Francis Group, LLC.
b. Determine if the zone 1 mho unit at G set for 90% of the line GH can op erate on this fault. Assum e that the angle of the mho charact eristic (Fig ure 6.12b) is 75 8.
c. Determine the apparent impeda nce seen by the distance relays at H for this fault.
d. Determine if the zone 1 mho unit at H set for 90% of the line GH can operate for this fault. Assum e that the angle of the mho charact eristic is 75 8 .
e. Describe how this three- phase fault can be cleared by the line distance relays.
12.9 The 40 MVA transformer bank (Figure P12.9) has tap changing under load (TCUL) with low voltage + 10% taps . Th e reacta nces at the high- , mid-, and low-vo ltage taps are 7 .6% at 38 kV, 8% at 34.5 kV, and 8.5% at 31 kV respective ly. This bank is connec ted directly to a 11 5 kV transm ission line witho ut a high-si de brea ker.
There are n o 115 kV voltage or current transform ers avai lable at G.
To provide phase distance line prote ct ion, the r el ays m us t b e se t to G 80% Z1 = 0.365 ∠83 IG = 1.96 ∠−31.42 IH = 2.60 ∠−47.76 IF = 4.51 ∠−40.68 H All values in per unit on 100 MVA, 115 kV.
FIGURE P12.8 Generator Generator G H 800:5 XT = 8% 40 MVA 34.5:115 kV 300:1 CTs VTs ZL FIGURE P12.9  2006 by Taylor & Francis Group, LLC.
look through the transformer into the line. Assume that any phase shift through the transformer does not change the relay reach by either the connections or relay design.
a. Set zone 1 phase distance relays at G for a 12 mile line GH where ZL ¼ 10 ﬀ808 V. Note that it is necessary to determine which transformer bank tap gives the lowest value of ohms to bus H as viewed from bus G to prevent the relays from over-reaching bus H as taps are changed.
Set zone 1 for 99%XT þ 90%ZL.
b. With this setting of part 1, what percent of the line is protected by zone 1?
c. What percent of the line will be protected when the other taps are in service with the setting of part 1?
d. In view of the preceding analysis, what recommendations would you make for line protection?
12.10 Repeat Problem 12.9 but with a 50 mile, 115 kV line where ZL ¼ 40 ﬀ808 V. Compare the protection for the 12 mile line or Problem 12.9 with the protection for the 50 mile line.
12.11 Ground directional overcurrent relays are to be applied to the 69 kV and 138 kV breakers for the protection of the 138 kV line that includes the autotransformer as shown in Figure P12.11. To deter-mine the best method of directional sensing fault I1 ¼ I2 and I0 currents and V2 and V0 voltages are indicated for the three different line-to-ground faults.
Bus G 69 kV 12 kV 1–2247–2708 1–16,046 23,206 11,428 1,375 2–8,210 3–4,806 3023–3023 Volts at Bus G Volts at Bus H 1–766–315 (1) 2–1150–1334 2–575–946 1083–1083 (2) (3) 1–388–74 1–0– 554 1–7,392 2–9,684 3–31,022 2,115 3,912 52,888 1–(723) 2–(−1164) 3–(−138) 2–0–1857 3–0– 225 12–508–137 3–1629–1852 1966–1966 3–337–114 3–673–60 d g h V2 3V0 V2 3V0 3I0 CTs VTs d–500:5 e–500:5 f–200:5 h–600:1 i–1200:1 Bus H 138 kV i f Currents in amperes at voltages indicated, (Fault No.) − (I1 = I2 value) – (Io value) e FIGURE P12.11.A  2006 by Taylor & Francis Group, LLC.
a. Determine the secondary (relay) quantities that could be used to polarize and operate ground relays at both the G and H terminals.
b. Make recommendations for the preferred method to polarize and operate the ground relays at G and H.
CHAPTER 14 14.1 For the system of Problem P12.5: a. Draw the locus of the surge ohms seen by the relays at H and R as the generators at the two ends of the system slip a pole. Assume Time dial setting 11 10 9 8 7 6 5 4 3 2 1 1 2 100 90 80 70 60 50 40 30 20 10 9 8 7 6 5 4 3 2 1 0.9 0.8 0.7 0.6 0.5 0.4 0.3 0.2 0.1 0.01 0.09 0.08 0.07 0.06 0.05 0.04 0.03 0.02 Time in seconds 100 90 80 70 60 50 40 30 20 10 9 8 7 6 5 4 3 2 0.9 0.8 0.7 0.6 0.5 0.4 0.3 0.2 0.01 0.09 0.08 0.07 0.06 0.05 0.04 0.03 0.02 Time in seconds 1 1 Multiples of tap value current 0.5 0.6 0.7 0.8 0.9 1 2 4 5 6 7 8 9 10 3 20 30 40 50 60 70 80 90 100 200 300 400 500 600 700 800 900 1000 FIGURE P12.11.B  2006 by Taylor & Francis Group, LLC.
that the two generator voltages remain equal in magnitude throughout the swing. Locate the 608, 908, 1208, 1808, 2408, 2708, and 3008 points.
b. What is the magnitude of impedance as seen from bus H and from bus R for a 1208 swing?
c. With the distance settings applied in Problem 12.5, determine which distance relays will operate on the swing and at what swing angle this will occur.
d. Repeat part c but with the distance settings as applied in Problem 12.6.
 2006 by Taylor & Francis Group, LLC.
